
Version,
  24.1;                                   !- Version Identifier
Timestep,
  12;                                    !- Number of Timesteps per Hour (5-minute timestep)


LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  90,                                     !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone 1,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  zone 1,                                 !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Conference - CZ1-3; !- Space Type

SpaceList,
  189.1-2009 - Office - Conference - CZ1-3, !- Name
  zone 1;                                 !- Space Name 1

Lights,
  189.1-2009 - Office - Conference - CZ1-3 Lights, !- Name
  189.1-2009 - Office - Conference - CZ1-3, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

Schedule:Day:Interval,
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.05;                                   !- Value Until Time 8

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jan1-Dec31, !- Name
  Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Light,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Bldg Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule 1,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.400000005960464,                      !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  0.100000001490116,                      !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 6

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Week:Daily,
  Office Misc Occ Week Rule - Jan1-Dec31, !- Name
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 1;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Misc Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Misc Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Office Activity Default Schedule,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Office Activity Week Rule - Jan1-Dec31, !- Name
  Office Activity Default Schedule,       !- Sunday Schedule:Day Name
  Office Activity Default Schedule,       !- Monday Schedule:Day Name
  Office Activity Default Schedule,       !- Tuesday Schedule:Day Name
  Office Activity Default Schedule,       !- Wednesday Schedule:Day Name
  Office Activity Default Schedule,       !- Thursday Schedule:Day Name
  Office Activity Default Schedule,       !- Friday Schedule:Day Name
  Office Activity Default Schedule,       !- Saturday Schedule:Day Name
  Office Activity Default Schedule,       !- Holiday Schedule:Day Name
  Office Activity Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Activity,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Activity Summer Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Winter Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

ElectricEquipment,
  189.1-2009 - Office - Conference - CZ1-3 Electric Equipment, !- Name
  189.1-2009 - Office - Conference - CZ1-3, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Office Bldg Equip Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Office Bldg Equip Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Week:Daily,
  Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Equip,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Bldg Equip Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Conference - CZ1-3 Infiltration, !- Name
  189.1-2009 - Office - Conference - CZ1-3, !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00030226,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  zone 1,                                 !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 7.4676, 0,                      !- X,Y,Z Vertex 1 {m}
  27.432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  20.1168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  20.1168, 7.4676, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 1,                                 !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  zone 1,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1168, 7.4676, 3.048,                 !- X,Y,Z Vertex 1 {m}
  20.1168, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  27.432, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  27.432, 7.4676, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  zone 1,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 7.4676, 3.048,                  !- X,Y,Z Vertex 1 {m}
  27.432, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  27.432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  27.432, 7.4676, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 3,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  zone 1,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  20.1168, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  20.1168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  27.432, 0, 0;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 4,                                 !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Construction Name
  Face 3,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.0124, 0, 2.1336,                     !- X,Y,Z Vertex 1 {m}
  23.0124, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  24.8412, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  24.8412, 0, 2.1336;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 5,                                 !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  zone 1,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 13,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1168, 7.4676, 3.048,                 !- X,Y,Z Vertex 1 {m}
  20.1168, 7.4676, 0,                     !- X,Y,Z Vertex 2 {m}
  20.1168, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  20.1168, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 6,                                 !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  zone 1,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 111,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1168, 7.4676, 3.048,                 !- X,Y,Z Vertex 1 {m}
  27.432, 7.4676, 3.048,                  !- X,Y,Z Vertex 2 {m}
  27.432, 7.4676, 0,                      !- X,Y,Z Vertex 3 {m}
  20.1168, 7.4676, 0;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 7,                                 !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 6,                                 !- Building Surface Name
  Face 112,                               !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.336, 7.4676, 2.033016,               !- X,Y,Z Vertex 1 {m}
  21.336, 7.4676, 0,                      !- X,Y,Z Vertex 2 {m}
  20.4216, 7.4676, 0,                     !- X,Y,Z Vertex 3 {m}
  20.4216, 7.4676, 2.033016;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  HTG HVAC,                               !- Heating Setpoint Temperature Schedule Name
  CLG HVAC;                               !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.3041968498233;                       !- Value Until Time 1

Schedule:Week:Daily,
  HTG HVAC Week Rule - Jan1-Dec31,        !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HTG HVAC,                               !- Name
  Temperature,                            !- Schedule Type Limits Name
  HTG HVAC Week Rule - Jan1-Dec31,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  26.9625557946445,                       !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  24.4444444444445,                       !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  26.6666666666667,                       !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  24.4444444444445,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.6666666666667;                       !- Value Until Time 5

Schedule:Week:Daily,
  CLG HVAC Week Rule - Jan1-Dec31,        !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CLG HVAC,                               !- Name
  Temperature,                            !- Schedule Type Limits Name
  CLG HVAC Week Rule - Jan1-Dec31,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 1 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 1 DSOA Space List,         !- Name
  zone 1,                                 !- Space Name 1
  189.1-2009 - Office - Conference - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

ZoneVentilation:DesignFlowRate,
  Thermal Zone 1 Ventilation per Person,  !- Name
  Thermal Zone 1,                         !- Zone or ZoneList or Space or SpaceList Name
  Always Off Discrete,                       !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 2,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone 2,                                 !- Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ1-3; !- Space Type

SpaceList,
  189.1-2009 - Office - ClosedOffice - CZ1-3, !- Name
  Zone 3,                                 !- Space Name 1
  Zone 2,                                 !- Space Name 2
  Zone 7;                                 !- Space Name 3

Lights,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights, !- Name
  189.1-2009 - Office - ClosedOffice - CZ1-3, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.850000023841858,                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.850000023841858,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.699999988079071,                      !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.400000005960464,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.100000001490116,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 10

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.400000005960464,                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Week:Daily,
  Office Work Occ Week Rule - Jan1-Dec31, !- Name
  Office Bldg Occ Rule 1 Day Schedule,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Work Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Work Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment, !- Name
  189.1-2009 - Office - ClosedOffice - CZ1-3, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration, !- Name
  189.1-2009 - Office - ClosedOffice - CZ1-3, !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00030226,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Face 10,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Zone 2,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 108,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 7.4676, 3.048,                 !- X,Y,Z Vertex 1 {m}
  12.8016, 7.4676, 0,                     !- X,Y,Z Vertex 2 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  12.8016, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 11,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Zone 2,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 39,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 7.4676, 3.048,                 !- X,Y,Z Vertex 1 {m}
  20.1168, 7.4676, 3.048,                 !- X,Y,Z Vertex 2 {m}
  20.1168, 7.4676, 0,                     !- X,Y,Z Vertex 3 {m}
  12.8016, 7.4676, 0;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 12,                                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 11,                                !- Building Surface Name
  Face 40,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.6116, 7.4676, 2.033016,              !- X,Y,Z Vertex 1 {m}
  16.6116, 7.4676, 0,                     !- X,Y,Z Vertex 2 {m}
  15.6972, 7.4676, 0,                     !- X,Y,Z Vertex 3 {m}
  15.6972, 7.4676, 2.033016;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 13,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Zone 2,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 5,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1168, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  20.1168, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  20.1168, 7.4676, 0,                     !- X,Y,Z Vertex 3 {m}
  20.1168, 7.4676, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 14,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Zone 2,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1168, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  20.1168, 0, 0;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 15,                                !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Construction Name
  Face 14,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.5448, 0, 2.1336,                     !- X,Y,Z Vertex 1 {m}
  15.5448, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  17.3736, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  17.3736, 0, 2.1336;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 8,                                 !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Zone 2,                                 !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  12.8016, 7.4676, 0,                     !- X,Y,Z Vertex 2 {m}
  20.1168, 7.4676, 0,                     !- X,Y,Z Vertex 3 {m}
  20.1168, 0, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 9,                                 !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Zone 2,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1168, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  20.1168, 7.4676, 3.048,                 !- X,Y,Z Vertex 2 {m}
  12.8016, 7.4676, 3.048,                 !- X,Y,Z Vertex 3 {m}
  12.8016, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 2 Thermostat,              !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 2 Thermostat Schedule,     !- Name
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  HTG HVAC,                               !- Heating Setpoint Temperature Schedule Name
  CLG HVAC;                               !- Cooling Setpoint Temperature Schedule Name

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 2 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 2 DSOA Space List,         !- Name
  Zone 2,                                 !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

ZoneVentilation:DesignFlowRate,
  Thermal Zone 2 Ventilation per Person,  !- Name
  Thermal Zone 2,                         !- Zone or ZoneList or Space or SpaceList Name
  Always Off Discrete,                       !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 3,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone 3,                                 !- Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ1-3; !- Space Type

BuildingSurface:Detailed,
  Face 106,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Zone 3,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  12.8016, 0, 0;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 107,                               !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Construction Name
  Face 106,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.2296, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  8.2296, 0, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  10.0584, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  10.0584, 0, 2.1336;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 108,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Zone 3,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 10,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  12.8016, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  12.8016, 7.4676, 0,                     !- X,Y,Z Vertex 3 {m}
  12.8016, 7.4676, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 16,                                !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Zone 3,                                 !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  5.4864, 7.4676, 0,                      !- X,Y,Z Vertex 2 {m}
  12.8016, 7.4676, 0,                     !- X,Y,Z Vertex 3 {m}
  12.8016, 0, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 17,                                !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Zone 3,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  12.8016, 7.4676, 3.048,                 !- X,Y,Z Vertex 2 {m}
  5.4864, 7.4676, 3.048,                  !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 18,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Zone 3,                                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 7.4676, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, 7.4676, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 19,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Zone 3,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 49,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 7.4676, 3.048,                  !- X,Y,Z Vertex 1 {m}
  12.8016, 7.4676, 3.048,                 !- X,Y,Z Vertex 2 {m}
  12.8016, 7.4676, 0,                     !- X,Y,Z Vertex 3 {m}
  5.4864, 7.4676, 0;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 20,                                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 19,                                !- Building Surface Name
  Face 50,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.906, 7.4676, 2.033016,                !- X,Y,Z Vertex 1 {m}
  9.906, 7.4676, 0,                       !- X,Y,Z Vertex 2 {m}
  8.6868, 7.4676, 0,                      !- X,Y,Z Vertex 3 {m}
  8.6868, 7.4676, 2.033016;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 3 Thermostat,              !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 3 Thermostat Schedule,     !- Name
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  HTG HVAC,                               !- Heating Setpoint Temperature Schedule Name
  CLG HVAC;                               !- Cooling Setpoint Temperature Schedule Name

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 3 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 3 DSOA Space List,         !- Name
  Zone 3,                                 !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

ZoneVentilation:DesignFlowRate,
  Thermal Zone 3 Ventilation per Person,  !- Name
  Thermal Zone 3,                         !- Zone or ZoneList or Space or SpaceList Name
  Always Off Discrete,                       !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 4,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone 4,                                 !- Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - OpenOffice - CZ1-3; !- Space Type

SpaceList,
  189.1-2009 - Office - OpenOffice - CZ1-3, !- Name
  Zone 4,                                 !- Space Name 1
  Zone 5,                                 !- Space Name 2
  Zone 6;                                 !- Space Name 3

Lights,
  189.1-2009 - Office - OpenOffice - CZ1-3 Lights, !- Name
  189.1-2009 - Office - OpenOffice - CZ1-3, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  189.1-2009 - Office - OpenOffice - CZ1-3 Electric Equipment, !- Name
  189.1-2009 - Office - OpenOffice - CZ1-3, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - OpenOffice - CZ1-3 Infiltration, !- Name
  189.1-2009 - Office - OpenOffice - CZ1-3, !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00030226,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Face 109,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Zone 4,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 14.7828, 3.048,                 !- X,Y,Z Vertex 1 {m}
  27.432, 7.4676, 3.048,                  !- X,Y,Z Vertex 2 {m}
  27.432, 7.4676, 0,                      !- X,Y,Z Vertex 3 {m}
  27.432, 14.7828, 0;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 110,                               !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Face 109,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.432, 7.9248, 2.033016,               !- X,Y,Z Vertex 1 {m}
  27.432, 7.9248, 0,                      !- X,Y,Z Vertex 2 {m}
  27.432, 9.4488, 0,                      !- X,Y,Z Vertex 3 {m}
  27.432, 9.4488, 2.033016;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 111,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Zone 4,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 6,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 7.4676, 3.048,                  !- X,Y,Z Vertex 1 {m}
  20.1168, 7.4676, 3.048,                 !- X,Y,Z Vertex 2 {m}
  20.1168, 7.4676, 0,                     !- X,Y,Z Vertex 3 {m}
  27.432, 7.4676, 0;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 112,                               !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 111,                               !- Building Surface Name
  Face 7,                                 !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.4216, 7.4676, 2.033016,              !- X,Y,Z Vertex 1 {m}
  20.4216, 7.4676, 0,                     !- X,Y,Z Vertex 2 {m}
  21.336, 7.4676, 0,                      !- X,Y,Z Vertex 3 {m}
  21.336, 7.4676, 2.033016;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 24,                                !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Zone 4,                                 !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1168, 7.4676, 0,                     !- X,Y,Z Vertex 1 {m}
  20.1168, 14.7828, 0,                    !- X,Y,Z Vertex 2 {m}
  27.432, 14.7828, 0,                     !- X,Y,Z Vertex 3 {m}
  27.432, 7.4676, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 25,                                !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Zone 4,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 7.4676, 3.048,                  !- X,Y,Z Vertex 1 {m}
  27.432, 14.7828, 3.048,                 !- X,Y,Z Vertex 2 {m}
  20.1168, 14.7828, 3.048,                !- X,Y,Z Vertex 3 {m}
  20.1168, 7.4676, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 26,                                !- Name
  Wall,                                   !- Surface Type
  OpenPlan Virtual Air Boundary,           !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Zone 4,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 38,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1168, 14.7828, 3.048,                !- X,Y,Z Vertex 1 {m}
  20.1168, 14.7828, 0,                    !- X,Y,Z Vertex 2 {m}
  20.1168, 7.4676, 0,                     !- X,Y,Z Vertex 3 {m}
  20.1168, 7.4676, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 27,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Zone 4,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1168, 14.7828, 3.048,                !- X,Y,Z Vertex 1 {m}
  27.432, 14.7828, 3.048,                 !- X,Y,Z Vertex 2 {m}
  27.432, 14.7828, 0,                     !- X,Y,Z Vertex 3 {m}
  20.1168, 14.7828, 0;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 28,                                !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Construction Name
  Face 27,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5552, 14.7828, 2.1336,               !- X,Y,Z Vertex 1 {m}
  22.5552, 14.7828, 0.9144,               !- X,Y,Z Vertex 2 {m}
  21.9456, 14.7828, 0.9144,               !- X,Y,Z Vertex 3 {m}
  21.9456, 14.7828, 2.1336;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 4 Thermostat,              !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 4 Thermostat Schedule,     !- Name
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  HTG HVAC,                               !- Heating Setpoint Temperature Schedule Name
  CLG HVAC;                               !- Cooling Setpoint Temperature Schedule Name

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 4 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 4 DSOA Space List,         !- Name
  Zone 4,                                 !- Space Name 1
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

ZoneVentilation:DesignFlowRate,
  Thermal Zone 4 Ventilation per Person,  !- Name
  Thermal Zone 4,                         !- Zone or ZoneList or Space or SpaceList Name
  Always Off Discrete,                       !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 5,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone 5,                                 !- Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - OpenOffice - CZ1-3; !- Space Type

BuildingSurface:Detailed,
  Face 33,                                !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Zone 5,                                 !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 7.4676, 0,                     !- X,Y,Z Vertex 1 {m}
  12.8016, 14.7828, 0,                    !- X,Y,Z Vertex 2 {m}
  20.1168, 14.7828, 0,                    !- X,Y,Z Vertex 3 {m}
  20.1168, 7.4676, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 34,                                !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Zone 5,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1168, 7.4676, 3.048,                 !- X,Y,Z Vertex 1 {m}
  20.1168, 14.7828, 3.048,                !- X,Y,Z Vertex 2 {m}
  12.8016, 14.7828, 3.048,                !- X,Y,Z Vertex 3 {m}
  12.8016, 7.4676, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  OpenPlan Virtual Air Boundary,           !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Zone 5,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 48,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 14.7828, 3.048,                !- X,Y,Z Vertex 1 {m}
  12.8016, 14.7828, 0,                    !- X,Y,Z Vertex 2 {m}
  12.8016, 7.4676, 0,                     !- X,Y,Z Vertex 3 {m}
  12.8016, 7.4676, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 36,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Zone 5,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 14.7828, 3.048,                !- X,Y,Z Vertex 1 {m}
  20.1168, 14.7828, 3.048,                !- X,Y,Z Vertex 2 {m}
  20.1168, 14.7828, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 14.7828, 0;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 37,                                !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Construction Name
  Face 36,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.0688, 14.7828, 2.1336,               !- X,Y,Z Vertex 1 {m}
  17.0688, 14.7828, 0.9144,               !- X,Y,Z Vertex 2 {m}
  15.8496, 14.7828, 0.9144,               !- X,Y,Z Vertex 3 {m}
  15.8496, 14.7828, 2.1336;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 38,                                !- Name
  Wall,                                   !- Surface Type
  OpenPlan Virtual Air Boundary,           !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Zone 5,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 26,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1168, 7.4676, 3.048,                 !- X,Y,Z Vertex 1 {m}
  20.1168, 7.4676, 0,                     !- X,Y,Z Vertex 2 {m}
  20.1168, 14.7828, 0,                    !- X,Y,Z Vertex 3 {m}
  20.1168, 14.7828, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 39,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Zone 5,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 11,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1168, 7.4676, 3.048,                 !- X,Y,Z Vertex 1 {m}
  12.8016, 7.4676, 3.048,                 !- X,Y,Z Vertex 2 {m}
  12.8016, 7.4676, 0,                     !- X,Y,Z Vertex 3 {m}
  20.1168, 7.4676, 0;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 40,                                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 39,                                !- Building Surface Name
  Face 12,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.6972, 7.4676, 2.033016,              !- X,Y,Z Vertex 1 {m}
  15.6972, 7.4676, 0,                     !- X,Y,Z Vertex 2 {m}
  16.6116, 7.4676, 0,                     !- X,Y,Z Vertex 3 {m}
  16.6116, 7.4676, 2.033016;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 5 Thermostat,              !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 5 Thermostat Schedule,     !- Name
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  HTG HVAC,                               !- Heating Setpoint Temperature Schedule Name
  CLG HVAC;                               !- Cooling Setpoint Temperature Schedule Name

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 5 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 5 DSOA Space List,         !- Name
  Zone 5,                                 !- Space Name 1
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

ZoneVentilation:DesignFlowRate,
  Thermal Zone 5 Ventilation per Person,  !- Name
  Thermal Zone 5,                         !- Zone or ZoneList or Space or SpaceList Name
  Always Off Discrete,                       !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 6,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone 6,                                 !- Name
  Thermal Zone 6,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - OpenOffice - CZ1-3; !- Space Type

BuildingSurface:Detailed,
  Face 41,                                !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Zone 6,                                 !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 7.4676, 0,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 9.7536, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 14.7828, 0,                     !- X,Y,Z Vertex 3 {m}
  12.8016, 14.7828, 0,                    !- X,Y,Z Vertex 4 {m}
  12.8016, 7.4676, 0;                     !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 42,                                !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Zone 6,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 7.4676, 3.048,                 !- X,Y,Z Vertex 1 {m}
  12.8016, 14.7828, 3.048,                !- X,Y,Z Vertex 2 {m}
  5.4864, 14.7828, 3.048,                 !- X,Y,Z Vertex 3 {m}
  5.4864, 9.7536, 3.048,                  !- X,Y,Z Vertex 4 {m}
  5.4864, 7.4676, 3.048;                  !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 43,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Zone 6,                                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 7.4676, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, 9.7536, 3.048,                  !- X,Y,Z Vertex 2 {m}
  5.4864, 9.7536, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, 7.4676, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 45,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Zone 6,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 80,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 14.7828, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 14.7828, 0,                     !- X,Y,Z Vertex 2 {m}
  5.4864, 9.7536, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, 9.7536, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 46,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Zone 6,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 14.7828, 3.048,                 !- X,Y,Z Vertex 1 {m}
  12.8016, 14.7828, 3.048,                !- X,Y,Z Vertex 2 {m}
  12.8016, 14.7828, 0,                    !- X,Y,Z Vertex 3 {m}
  5.4864, 14.7828, 0;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 47,                                !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Construction Name
  Face 46,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.906, 14.7828, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  9.906, 14.7828, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  8.6868, 14.7828, 0.9144,                !- X,Y,Z Vertex 3 {m}
  8.6868, 14.7828, 2.1336;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 48,                                !- Name
  Wall,                                   !- Surface Type
  OpenPlan Virtual Air Boundary,           !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Zone 6,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 35,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 7.4676, 3.048,                 !- X,Y,Z Vertex 1 {m}
  12.8016, 7.4676, 0,                     !- X,Y,Z Vertex 2 {m}
  12.8016, 14.7828, 0,                    !- X,Y,Z Vertex 3 {m}
  12.8016, 14.7828, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 49,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Zone 6,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 19,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 7.4676, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 7.4676, 3.048,                  !- X,Y,Z Vertex 2 {m}
  5.4864, 7.4676, 0,                      !- X,Y,Z Vertex 3 {m}
  12.8016, 7.4676, 0;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 50,                                !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Face 49,                                !- Building Surface Name
  Face 20,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.6868, 7.4676, 2.033016,               !- X,Y,Z Vertex 1 {m}
  8.6868, 7.4676, 0,                      !- X,Y,Z Vertex 2 {m}
  9.906, 7.4676, 0,                       !- X,Y,Z Vertex 3 {m}
  9.906, 7.4676, 2.033016;                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 6 Thermostat,              !- Name
  Thermal Zone 6,                         !- Zone or ZoneList Name
  Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 6 Thermostat Schedule,     !- Name
  Thermal Zone 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  HTG HVAC,                               !- Heating Setpoint Temperature Schedule Name
  CLG HVAC;                               !- Cooling Setpoint Temperature Schedule Name

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 6 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 6 DSOA Space List,         !- Name
  Zone 6,                                 !- Space Name 1
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

ZoneVentilation:DesignFlowRate,
  Thermal Zone 6 Ventilation per Person,  !- Name
  Thermal Zone 6,                         !- Zone or ZoneList or Space or SpaceList Name
  Always Off Discrete,                       !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 7,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Zone 7,                                 !- Name
  Thermal Zone 7,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ1-3; !- Space Type

BuildingSurface:Detailed,
  Face 75,                                !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Zone 7,                                 !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.6764, 9.7536, 0,                     !- X,Y,Z Vertex 1 {m}
  -1.6764, 14.7828, 0,                    !- X,Y,Z Vertex 2 {m}
  5.4864, 14.7828, 0,                     !- X,Y,Z Vertex 3 {m}
  5.4864, 9.7536, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 76,                                !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Zone 7,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 9.7536, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, 14.7828, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -1.6764, 14.7828, 3.048,                !- X,Y,Z Vertex 3 {m}
  -1.6764, 9.7536, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 77,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Zone 7,                                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.6764, 14.7828, 3.048,                !- X,Y,Z Vertex 1 {m}
  -1.6764, 14.7828, 0,                    !- X,Y,Z Vertex 2 {m}
  -1.6764, 9.7536, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.6764, 9.7536, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 78,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Zone 7,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.6764, 14.7828, 3.048,                !- X,Y,Z Vertex 1 {m}
  5.4864, 14.7828, 3.048,                 !- X,Y,Z Vertex 2 {m}
  5.4864, 14.7828, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.6764, 14.7828, 0;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 79,                                !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Construction Name
  Face 78,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.4384, 14.7828, 2.1336,                !- X,Y,Z Vertex 1 {m}
  2.4384, 14.7828, 0.9144,                !- X,Y,Z Vertex 2 {m}
  1.2192, 14.7828, 0.9144,                !- X,Y,Z Vertex 3 {m}
  1.2192, 14.7828, 2.1336;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 80,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Zone 7,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 45,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 9.7536, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, 9.7536, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 14.7828, 0,                     !- X,Y,Z Vertex 3 {m}
  5.4864, 14.7828, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 81,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Zone 7,                                 !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 9.7536, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -1.6764, 9.7536, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -1.6764, 9.7536, 0,                     !- X,Y,Z Vertex 3 {m}
  5.4864, 9.7536, 0;                      !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 7 Thermostat,              !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 7 Thermostat Schedule,     !- Name
  Thermal Zone 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  HTG HVAC,                               !- Heating Setpoint Temperature Schedule Name
  CLG HVAC;                               !- Cooling Setpoint Temperature Schedule Name

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 7 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 7 DSOA Space List,         !- Name
  Zone 7,                                 !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

ZoneVentilation:DesignFlowRate,
  Thermal Zone 7 Ventilation per Person,  !- Name
  Thermal Zone 7,                         !- Zone or ZoneList or Space or SpaceList Name
  Always Off Discrete,                       !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient
SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  2;                                      !- Maximum Number of HVAC Sizing Simulation Passes


ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  8,                                        !- Begin Month
  16,                                       !- Begin Day of Month
  2021,                                     !- Begin Year
  8,                                        !- End Month
  22,                                       !- End Day of Month
  2021,                                     !- End Year
  Monday,                                   !- Day of Week for Start Day
  Yes,                                     !- Use Weather File Holidays and Special Days
  Yes,                                     !- Use Weather File Daylight Saving Period
  No,                                      !- Apply Weekend Holiday Rule
  Yes,                                     !- Use Weather File Rain Indicators
  Yes;                                     !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference,           !- Algorithm
  No,                                     !- Do Space Heat Balance for Sizing
  No;                                     !- Do Space Heat Balance for Simulation

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [36],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  Theoretical Glass [202];                !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 2,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Integer,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  Integer 1,                              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Office Activity Default Schedule 1,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Summer Design Day 1,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Winter Design Day 1,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule 2,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.850000023841858,                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.850000023841858,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.699999988079071,                      !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.400000005960464,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.100000001490116,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 10

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule 2,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule 2,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.400000005960464,                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 2,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 2,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  09:09,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  09:20,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  09:51,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  10:20,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  10:31,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  11:10,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Week:Daily,
  Always Off Week Rule - Jan1-Dec31,      !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always Off,                             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Always Off Week Rule - Jan1-Dec31,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  occ_d1_z1 Week Rule - Jan1-Dec31,       !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  occ_d1_z1,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  occ_d1_z1 Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Activity 1 Week Rule - Jan1-Dec31, !- Name
  Office Activity Default Schedule 1,     !- Sunday Schedule:Day Name
  Office Activity Default Schedule 1,     !- Monday Schedule:Day Name
  Office Activity Default Schedule 1,     !- Tuesday Schedule:Day Name
  Office Activity Default Schedule 1,     !- Wednesday Schedule:Day Name
  Office Activity Default Schedule 1,     !- Thursday Schedule:Day Name
  Office Activity Default Schedule 1,     !- Friday Schedule:Day Name
  Office Activity Default Schedule 1,     !- Saturday Schedule:Day Name
  Office Activity Default Schedule 1,     !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule 1,     !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule 1;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Activity 1,                      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Office Activity 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Infil Quarter On,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Infil Quarter On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Work Occ 1 Week Rule - Jan1-Dec31, !- Name
  Office Bldg Occ Rule 1 Day Schedule 2,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 2,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 2,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 2,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 2;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Work Occ 1,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Work Occ 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Shijiazhuang,                           !- Name
  38.03,                                  !- Latitude {deg}
  114.42,                                  !- Longitude {deg}
  8,                                      !- Time Zone {hr}
  81;                                     !- Elevation {m}

SizingPeriod:DesignDay,
  Shijiazhuang Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100356,                                 !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.868,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.297,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Shijiazhuang Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.8,                                   !- Maximum Dry-Bulb Temperature {C}
  8.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  25.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100356,                                 !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.868,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.297,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Shijiazhuang Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  86000,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100356,                                 !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.868,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.297,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Shijiazhuang Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  27,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100356,                                 !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.868,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.297,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Shijiazhuang Ann Htg 99.6% Condns DB,   !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -9.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -9.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100356,                                 !- Barometric Pressure {Pa}
  1,                                      !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Shijiazhuang Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  1,                                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  1,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100356,                                 !- Barometric Pressure {Pa}
  7.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Shijiazhuang Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  1.4,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -26.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100356,                                 !- Barometric Pressure {Pa}
  1,                                      !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs


! ============================================================================
! FOUR-PIPE FAN-COIL HVAC SYSTEM ADDED FOR HONEYCOMB CONTROL STUDY
! EnergyPlus Version: 24.1
!
! Modelling scope:
!   - FCU installed in all seven thermal zones so plant loads are complete.
!   - Proposed control scope remains Zones 1, 2, 4, 5, 6, and 7.
!   - Zone 3 remains a conventional/reference FCU zone.
!   - Existing ZoneVentilation:DesignFlowRate objects are retained.
!     Therefore FCU outdoor-air flow is set to zero to avoid double counting.
!   - Existing detailed zone thermostats and setpoint schedules are retained.
!
! IMPORTANT: HVACTemplate objects must be processed by ExpandObjects.
! Use EnergyPlus with the -x option, then use the generated expanded IDF for
! Python API/EMS actuator development.
! ============================================================================

Schedule:Constant,
  FCU Zone 1 Availability,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  1.0;                                    !- Hourly Value

Schedule:Constant,
  FCU Zone 2 Availability,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  1.0;                                    !- Hourly Value

Schedule:Constant,
  FCU Zone 3 Availability,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  1.0;                                    !- Hourly Value

Schedule:Constant,
  FCU Zone 4 Availability,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  1.0;                                    !- Hourly Value

Schedule:Constant,
  FCU Zone 5 Availability,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  1.0;                                    !- Hourly Value

Schedule:Constant,
  FCU Zone 6 Availability,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  1.0;                                    !- Hourly Value

Schedule:Constant,
  FCU Zone 7 Availability,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  1.0;                                    !- Hourly Value
! 
! HVACTemplate:Zone:FanCoil,
!   Thermal Zone 1,                                    !- Zone Name
!   ,                                       !- Template Thermostat Name (use existing detailed thermostat)
!   Autosize,                               !- Supply Air Maximum Flow Rate {m3/s}
!   ,                                       !- Zone Heating Sizing Factor
!   ,                                       !- Zone Cooling Sizing Factor
!   Flow/Zone,                              !- Outdoor Air Method
!   0.0,                                    !- Outdoor Air Flow Rate per Person {m3/s-person}
!   0.0,                                    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   0.0,                                    !- Outdoor Air Flow Rate per Zone {m3/s}
!   FCU Zone 1 Availability,              !- System Availability Schedule Name
!   0.60,                                   !- Supply Fan Total Efficiency
!   75.0,                                   !- Supply Fan Delta Pressure {Pa}
!   0.90,                                   !- Supply Fan Motor Efficiency
!   1.0,                                    !- Supply Fan Motor in Air Stream Fraction
!   ChilledWater,                           !- Cooling Coil Type
!   ,                                       !- Cooling Coil Availability Schedule Name
!   13.0,                                   !- Cooling Coil Design Setpoint {C}
!   HotWater,                               !- Heating Coil Type
!   ,                                       !- Heating Coil Availability Schedule Name
!   40.0,                                   !- Heating Coil Design Setpoint {C}
!   ,                                       !- Dedicated Outdoor Air System Name
!   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
!   11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
!   20.0,                                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ,                                       !- Design Specification Zone Air Distribution Object Name
!   MultiSpeedFan,                          !- Fan Coil Capacity Control Method
!   0.33,                                   !- Low Speed Supply Air Flow Ratio
!   0.67,                                   !- Medium Speed Supply Air Flow Ratio
!   ,                                       !- Outdoor Air Schedule Name
!   None,                                   !- Baseboard Heating Type
!   ,                                       !- Baseboard Heating Availability Schedule Name
!   Autosize;                               !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:FanCoil,
!   Thermal Zone 2,                                    !- Zone Name
!   ,                                       !- Template Thermostat Name (use existing detailed thermostat)
!   Autosize,                               !- Supply Air Maximum Flow Rate {m3/s}
!   ,                                       !- Zone Heating Sizing Factor
!   ,                                       !- Zone Cooling Sizing Factor
!   Flow/Zone,                              !- Outdoor Air Method
!   0.0,                                    !- Outdoor Air Flow Rate per Person {m3/s-person}
!   0.0,                                    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   0.0,                                    !- Outdoor Air Flow Rate per Zone {m3/s}
!   FCU Zone 2 Availability,              !- System Availability Schedule Name
!   0.60,                                   !- Supply Fan Total Efficiency
!   75.0,                                   !- Supply Fan Delta Pressure {Pa}
!   0.90,                                   !- Supply Fan Motor Efficiency
!   1.0,                                    !- Supply Fan Motor in Air Stream Fraction
!   ChilledWater,                           !- Cooling Coil Type
!   ,                                       !- Cooling Coil Availability Schedule Name
!   13.0,                                   !- Cooling Coil Design Setpoint {C}
!   HotWater,                               !- Heating Coil Type
!   ,                                       !- Heating Coil Availability Schedule Name
!   40.0,                                   !- Heating Coil Design Setpoint {C}
!   ,                                       !- Dedicated Outdoor Air System Name
!   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
!   11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
!   20.0,                                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ,                                       !- Design Specification Zone Air Distribution Object Name
!   MultiSpeedFan,                          !- Fan Coil Capacity Control Method
!   0.33,                                   !- Low Speed Supply Air Flow Ratio
!   0.67,                                   !- Medium Speed Supply Air Flow Ratio
!   ,                                       !- Outdoor Air Schedule Name
!   None,                                   !- Baseboard Heating Type
!   ,                                       !- Baseboard Heating Availability Schedule Name
!   Autosize;                               !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:FanCoil,
!   Thermal Zone 3,                                    !- Zone Name
!   ,                                       !- Template Thermostat Name (use existing detailed thermostat)
!   Autosize,                               !- Supply Air Maximum Flow Rate {m3/s}
!   ,                                       !- Zone Heating Sizing Factor
!   ,                                       !- Zone Cooling Sizing Factor
!   Flow/Zone,                              !- Outdoor Air Method
!   0.0,                                    !- Outdoor Air Flow Rate per Person {m3/s-person}
!   0.0,                                    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   0.0,                                    !- Outdoor Air Flow Rate per Zone {m3/s}
!   FCU Zone 3 Availability,              !- System Availability Schedule Name
!   0.60,                                   !- Supply Fan Total Efficiency
!   75.0,                                   !- Supply Fan Delta Pressure {Pa}
!   0.90,                                   !- Supply Fan Motor Efficiency
!   1.0,                                    !- Supply Fan Motor in Air Stream Fraction
!   ChilledWater,                           !- Cooling Coil Type
!   ,                                       !- Cooling Coil Availability Schedule Name
!   13.0,                                   !- Cooling Coil Design Setpoint {C}
!   HotWater,                               !- Heating Coil Type
!   ,                                       !- Heating Coil Availability Schedule Name
!   40.0,                                   !- Heating Coil Design Setpoint {C}
!   ,                                       !- Dedicated Outdoor Air System Name
!   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
!   11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
!   20.0,                                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ,                                       !- Design Specification Zone Air Distribution Object Name
!   MultiSpeedFan,                          !- Fan Coil Capacity Control Method
!   0.33,                                   !- Low Speed Supply Air Flow Ratio
!   0.67,                                   !- Medium Speed Supply Air Flow Ratio
!   ,                                       !- Outdoor Air Schedule Name
!   None,                                   !- Baseboard Heating Type
!   ,                                       !- Baseboard Heating Availability Schedule Name
!   Autosize;                               !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:FanCoil,
!   Thermal Zone 4,                                    !- Zone Name
!   ,                                       !- Template Thermostat Name (use existing detailed thermostat)
!   Autosize,                               !- Supply Air Maximum Flow Rate {m3/s}
!   ,                                       !- Zone Heating Sizing Factor
!   ,                                       !- Zone Cooling Sizing Factor
!   Flow/Zone,                              !- Outdoor Air Method
!   0.0,                                    !- Outdoor Air Flow Rate per Person {m3/s-person}
!   0.0,                                    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   0.0,                                    !- Outdoor Air Flow Rate per Zone {m3/s}
!   FCU Zone 4 Availability,              !- System Availability Schedule Name
!   0.60,                                   !- Supply Fan Total Efficiency
!   75.0,                                   !- Supply Fan Delta Pressure {Pa}
!   0.90,                                   !- Supply Fan Motor Efficiency
!   1.0,                                    !- Supply Fan Motor in Air Stream Fraction
!   ChilledWater,                           !- Cooling Coil Type
!   ,                                       !- Cooling Coil Availability Schedule Name
!   13.0,                                   !- Cooling Coil Design Setpoint {C}
!   HotWater,                               !- Heating Coil Type
!   ,                                       !- Heating Coil Availability Schedule Name
!   40.0,                                   !- Heating Coil Design Setpoint {C}
!   ,                                       !- Dedicated Outdoor Air System Name
!   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
!   11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
!   20.0,                                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ,                                       !- Design Specification Zone Air Distribution Object Name
!   MultiSpeedFan,                          !- Fan Coil Capacity Control Method
!   0.33,                                   !- Low Speed Supply Air Flow Ratio
!   0.67,                                   !- Medium Speed Supply Air Flow Ratio
!   ,                                       !- Outdoor Air Schedule Name
!   None,                                   !- Baseboard Heating Type
!   ,                                       !- Baseboard Heating Availability Schedule Name
!   Autosize;                               !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:FanCoil,
!   Thermal Zone 5,                                    !- Zone Name
!   ,                                       !- Template Thermostat Name (use existing detailed thermostat)
!   Autosize,                               !- Supply Air Maximum Flow Rate {m3/s}
!   ,                                       !- Zone Heating Sizing Factor
!   ,                                       !- Zone Cooling Sizing Factor
!   Flow/Zone,                              !- Outdoor Air Method
!   0.0,                                    !- Outdoor Air Flow Rate per Person {m3/s-person}
!   0.0,                                    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   0.0,                                    !- Outdoor Air Flow Rate per Zone {m3/s}
!   FCU Zone 5 Availability,              !- System Availability Schedule Name
!   0.60,                                   !- Supply Fan Total Efficiency
!   75.0,                                   !- Supply Fan Delta Pressure {Pa}
!   0.90,                                   !- Supply Fan Motor Efficiency
!   1.0,                                    !- Supply Fan Motor in Air Stream Fraction
!   ChilledWater,                           !- Cooling Coil Type
!   ,                                       !- Cooling Coil Availability Schedule Name
!   13.0,                                   !- Cooling Coil Design Setpoint {C}
!   HotWater,                               !- Heating Coil Type
!   ,                                       !- Heating Coil Availability Schedule Name
!   40.0,                                   !- Heating Coil Design Setpoint {C}
!   ,                                       !- Dedicated Outdoor Air System Name
!   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
!   11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
!   20.0,                                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ,                                       !- Design Specification Zone Air Distribution Object Name
!   MultiSpeedFan,                          !- Fan Coil Capacity Control Method
!   0.33,                                   !- Low Speed Supply Air Flow Ratio
!   0.67,                                   !- Medium Speed Supply Air Flow Ratio
!   ,                                       !- Outdoor Air Schedule Name
!   None,                                   !- Baseboard Heating Type
!   ,                                       !- Baseboard Heating Availability Schedule Name
!   Autosize;                               !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:FanCoil,
!   Thermal Zone 6,                                    !- Zone Name
!   ,                                       !- Template Thermostat Name (use existing detailed thermostat)
!   Autosize,                               !- Supply Air Maximum Flow Rate {m3/s}
!   ,                                       !- Zone Heating Sizing Factor
!   ,                                       !- Zone Cooling Sizing Factor
!   Flow/Zone,                              !- Outdoor Air Method
!   0.0,                                    !- Outdoor Air Flow Rate per Person {m3/s-person}
!   0.0,                                    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   0.0,                                    !- Outdoor Air Flow Rate per Zone {m3/s}
!   FCU Zone 6 Availability,              !- System Availability Schedule Name
!   0.60,                                   !- Supply Fan Total Efficiency
!   75.0,                                   !- Supply Fan Delta Pressure {Pa}
!   0.90,                                   !- Supply Fan Motor Efficiency
!   1.0,                                    !- Supply Fan Motor in Air Stream Fraction
!   ChilledWater,                           !- Cooling Coil Type
!   ,                                       !- Cooling Coil Availability Schedule Name
!   13.0,                                   !- Cooling Coil Design Setpoint {C}
!   HotWater,                               !- Heating Coil Type
!   ,                                       !- Heating Coil Availability Schedule Name
!   40.0,                                   !- Heating Coil Design Setpoint {C}
!   ,                                       !- Dedicated Outdoor Air System Name
!   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
!   11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
!   20.0,                                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ,                                       !- Design Specification Zone Air Distribution Object Name
!   MultiSpeedFan,                          !- Fan Coil Capacity Control Method
!   0.33,                                   !- Low Speed Supply Air Flow Ratio
!   0.67,                                   !- Medium Speed Supply Air Flow Ratio
!   ,                                       !- Outdoor Air Schedule Name
!   None,                                   !- Baseboard Heating Type
!   ,                                       !- Baseboard Heating Availability Schedule Name
!   Autosize;                               !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:FanCoil,
!   Thermal Zone 7,                                    !- Zone Name
!   ,                                       !- Template Thermostat Name (use existing detailed thermostat)
!   Autosize,                               !- Supply Air Maximum Flow Rate {m3/s}
!   ,                                       !- Zone Heating Sizing Factor
!   ,                                       !- Zone Cooling Sizing Factor
!   Flow/Zone,                              !- Outdoor Air Method
!   0.0,                                    !- Outdoor Air Flow Rate per Person {m3/s-person}
!   0.0,                                    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   0.0,                                    !- Outdoor Air Flow Rate per Zone {m3/s}
!   FCU Zone 7 Availability,              !- System Availability Schedule Name
!   0.60,                                   !- Supply Fan Total Efficiency
!   75.0,                                   !- Supply Fan Delta Pressure {Pa}
!   0.90,                                   !- Supply Fan Motor Efficiency
!   1.0,                                    !- Supply Fan Motor in Air Stream Fraction
!   ChilledWater,                           !- Cooling Coil Type
!   ,                                       !- Cooling Coil Availability Schedule Name
!   13.0,                                   !- Cooling Coil Design Setpoint {C}
!   HotWater,                               !- Heating Coil Type
!   ,                                       !- Heating Coil Availability Schedule Name
!   40.0,                                   !- Heating Coil Design Setpoint {C}
!   ,                                       !- Dedicated Outdoor Air System Name
!   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
!   11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
!   20.0,                                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ,                                       !- Design Specification Zone Air Distribution Object Name
!   MultiSpeedFan,                          !- Fan Coil Capacity Control Method
!   0.33,                                   !- Low Speed Supply Air Flow Ratio
!   0.67,                                   !- Medium Speed Supply Air Flow Ratio
!   ,                                       !- Outdoor Air Schedule Name
!   None,                                   !- Baseboard Heating Type
!   ,                                       !- Baseboard Heating Availability Schedule Name
!   Autosize;                               !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Plant:ChilledWaterLoop,
!   FCU Chilled Water Loop,                 !- Plant Loop Name
!   ,                                       !- Pump Schedule Name
!   Intermittent,                           !- Pump Control Type
!   Default,                                !- Chiller Plant Operation Scheme Type
!   ,                                       !- Chiller Plant Operation Scheme Name
!   ,                                       !- Chilled Water Setpoint Schedule Name
!   7.0,                                    !- Chilled Water Design Setpoint {C}
!   VariablePrimaryNoSecondary,                !- Chilled Water Pump Configuration
!   120000,                                 !- Primary Chilled Water Pump Rated Head {Pa}
!   120000,                                 !- Secondary Chilled Water Pump Rated Head {Pa}
!   Default,                                !- Condenser Plant Operation Scheme Type
!   ,                                       !- Condenser Plant Operation Scheme List Name
!   OutdoorWetBulbTemperature,              !- Condenser Water Temperature Control Type
!   ,                                       !- Condenser Water Setpoint Schedule Name
!   29.4,                                   !- Condenser Water Design Setpoint {C}
!   120000,                                 !- Condenser Water Pump Rated Head {Pa}
!   None,                                   !- Chilled Water Setpoint Reset Type
!   12.0,                                   !- Chilled Water Setpoint at Outdoor Dry Bulb Low {C}
!   15.0,                                   !- Chilled Water Reset Outdoor Dry Bulb Low {C}
!   7.0,                                    !- Chilled Water Setpoint at Outdoor Dry Bulb High {C}
!   30.0,                                   !- Chilled Water Reset Outdoor Dry Bulb High {C}
!   SinglePump,                             !- Chilled Water Primary Pump Type
!   SinglePump,                             !- Chilled Water Secondary Pump Type
!   SinglePump,                             !- Condenser Water Pump Type
!   Yes,                                    !- Chilled Water Supply Side Bypass Pipe
!   Yes,                                    !- Chilled Water Demand Side Bypass Pipe
!   No,                                     !- Condenser Water Supply Side Bypass Pipe
!   No,                                     !- Condenser Water Demand Side Bypass Pipe
!   Water,                                  !- Fluid Type
!   5.0,                                    !- Loop Design Delta Temperature {deltaC}
!   ,                                       !- Minimum Outdoor Dry Bulb Temperature {C}
!   SequentialLoad,                         !- Chilled Water Load Distribution Scheme
!   SequentialLoad;                         !- Condenser Water Load Distribution Scheme
! 
! HVACTemplate:Plant:Chiller,
!   FCU Air-Cooled Chiller,                 !- Name
!   ElectricScrewChiller,                   !- Chiller Type
!   Autosize,                               !- Capacity {W}
!   3.20,                                   !- Nominal COP
!   AirCooled,                              !- Condenser Type
!   1,                                      !- Priority
!   1.0,                                    !- Sizing Factor
!   0.10,                                   !- Minimum Part Load Ratio
!   1.00,                                   !- Maximum Part Load Ratio
!   0.80,                                   !- Optimum Part Load Ratio
!   0.20,                                   !- Minimum Unloading Ratio
!   4.0;                                    !- Leaving Chilled Water Lower Temperature Limit {C}
! 
! HVACTemplate:Plant:HotWaterLoop,
!   FCU Hot Water Loop,                     !- Plant Loop Name
!   ,                                       !- Pump Schedule Name
!   Intermittent,                           !- Pump Control Type
!   Default,                                !- Hot Water Plant Operation Scheme Type
!   ,                                       !- Hot Water Plant Operation Scheme List Name
!   ,                                       !- Hot Water Setpoint Schedule Name
!   45.0,                                   !- Hot Water Design Setpoint {C}
!   VariableFlow,                           !- Hot Water Pump Configuration
!   120000,                                 !- Hot Water Pump Rated Head {Pa}
!   None,                                   !- Hot Water Setpoint Reset Type
!   45.0,                                   !- Hot Water Setpoint at Outdoor Dry Bulb Low {C}
!   -10.0,                                  !- Hot Water Reset Outdoor Dry Bulb Low {C}
!   35.0,                                   !- Hot Water Setpoint at Outdoor Dry Bulb High {C}
!   15.0,                                   !- Hot Water Reset Outdoor Dry Bulb High {C}
!   SinglePump,                             !- Hot Water Pump Type
!   Yes,                                    !- Supply Side Bypass Pipe
!   Yes,                                    !- Demand Side Bypass Pipe
!   Water,                                  !- Fluid Type
!   10.0,                                   !- Loop Design Delta Temperature {deltaC}
!   ,                                       !- Maximum Outdoor Dry Bulb Temperature {C}
!   SequentialLoad;                         !- Load Distribution Scheme
! 
! HVACTemplate:Plant:Boiler,
!   FCU Electric Hot Water Boiler,          !- Name
!   HotWaterBoiler,                         !- Boiler Type
!   Autosize,                               !- Capacity {W}
!   0.98,                                   !- Efficiency
!   Electricity,                            !- Fuel Type
!   1,                                      !- Priority
!   1.0,                                    !- Sizing Factor
!   0.0,                                    !- Minimum Part Load Ratio
!   1.0,                                    !- Maximum Part Load Ratio
!   0.8,                                    !- Optimum Part Load Ratio
!   90.0;                                   !- Water Outlet Upper Temperature Limit {C}

! Key outputs for FCU and plant verification. Additional component-level
! variables should be selected from the generated eplusout.rdd after expansion.
Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:Electricity,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Electricity,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:Electricity,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:Electricity,                      !- Key Name
  Timestep;                               !- Reporting Frequency
! 
! Cannot find Energy+.idd as specified in Energy+.ini.
! 
! Since the Energy+.IDD file cannot be read no range or choice checking was performed.
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone 1,                                  !- Name
  Flow/Zone,                                               !- Outdoor Air Method
  0.0,                                                     !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}
Sizing:Zone,
  Thermal Zone 1,                                    !- Zone or ZoneList Name
  SupplyAirTemperature,                              !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                                              !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                             !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                              !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                              !- Zone Heating Design Supply Air Temperature {C}
  20.0,                                              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                             !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                             !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Thermal Zone 1,                            !- Design Specification Outdoor Air Object Name
  ,                                                  !- Zone Heating Sizing Factor
  ,                                                  !- Zone Cooling Sizing Factor
  DesignDay,                                         !- Cooling Design Air Flow Method
  0,                                                 !- Cooling Design Air Flow Rate {m3/s}
  ,                                                  !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                  !- Cooling Minimum Air Flow {m3/s}
  0,                                                 !- Cooling Minimum Air Flow Fraction
  DesignDay,                                         !- Heating Design Air Flow Method
  0,                                                 !- Heating Design Air Flow Rate {m3/s}
  ,                                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                  !- Heating Maximum Air Flow {m3/s}
  0,                                                 !- Heating Maximum Air Flow Fraction
  SZ DSZAD Thermal Zone 1,                           !- Design Specification Zone Air Distribution Object Name
  ,                                                  !- Account for Dedicated Outdoor Air System
  ,                                                  !- Dedicated Outdoor Air System Control Strategy
  ,                                                  !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                                  !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,                          !- Zone Load Sizing Method
  ,                                                  !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                                  !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                                  !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                                  !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                                  !- Zone Heating Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  FCU Latent Sizing Dehumidification RH,             !- Zone Humidistat Dehumidification Set Point Schedule Name
  FCU Latent Sizing Humidification RH;               !- Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone 1,                                 !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                                          !- Zone Name
  Thermal Zone 1 Equipment,                                !- Zone Conditioning Equipment List Name
  Thermal Zone 1 Supply Inlet,                             !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 1 Fan Coil Return,                          !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone 1 Zone Air Node,                            !- Zone Air Node Name
  Thermal Zone 1 Return Outlet;                            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 1 Equipment,                                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,                                !- Zone Equipment Object Type
  Thermal Zone 1 Fan Coil,                                 !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:FourPipeFanCoil,
  Thermal Zone 1 Fan Coil,                                 !- Name
  FCU Zone 1 Availability,                                 !- Availability Schedule Name
  MultiSpeedFan,                                           !- Capacity Control Method
  autosize,                                                !- Maximum Supply Air Flow Rate {m3/s}
  0.33,                                                    !- Low Speed Supply Air Flow Ratio
  0.67,                                                    !- Medium Speed Supply Air Flow Ratio
  autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                                        !- Outdoor Air Schedule Name
  Thermal Zone 1 Fan Coil Return,                          !- Air Inlet Node Name
  Thermal Zone 1 Supply Inlet,                             !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone 1 OA Mixing Box,                            !- Outdoor Air Mixer Name
  Fan:SystemModel,                                         !- Supply Air Fan Object Type
  Thermal Zone 1 Supply Fan,                               !- Fan Name
  Coil:Cooling:Water,                                      !- Cooling Coil Object Type
  Thermal Zone 1 Cooling Coil,                             !- Cooling Coil Name
  autosize,                                                !- Maximum Cold Water Flow Rate {m3/s}
  0,                                                       !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                                                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,                                      !- Heating Coil Object Type
  Thermal Zone 1 Heating Coil,                             !- Heating Coil Name
  autosize,                                                !- Maximum Hot Water Flow Rate {m3/s}
  0,                                                       !- Minimum Hot Water Flow Rate{m3/s}
  0.001;                                                   !- Heating Convergence Tolerance

Fan:SystemModel,
  Thermal Zone 1 Supply Fan,                               !- Name
  FCU Zone 1 Availability,                                 !- Availability Schedule Name
  Thermal Zone 1 Mixed Air Outlet,                         !- Air Inlet Node Name
  Thermal Zone 1 Supply Fan Outlet,                        !- Air Outlet Node Name
  autosize,                                                !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                                                !- Speed Control Method
  0.0,                                                     !- Electric Power Minimum Flow Rate Fraction
  75.0,                                                    !- Design Pressure Rise {Pa}
  0.90,                                                    !- Motor Efficiency
  1.0,                                                     !- Motor in Airstream Fraction
  autosize,                                                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,                              !- Design Power Sizing Method
  ,                                                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                                                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.60,                                                    !- Fan Total Efficiency
  Thermal Zone 1 Fan Power Curve,                          !- Electric Power Function of Flow Fraction Curve Name
  ,                                                        !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                                        !- Night Ventilation Mode Flow Fraction
  ,                                                        !- Motor Loss Zone Name
  ,                                                        !- Motor Loss Radiative Fraction
  General,                                                 !- End-Use Subcategory
  3,                                                       !- Number of Speeds
  0.33,                                                    !- Speed 1 Flow Fraction
  ,                                                        !- Speed 1 Electric Power Fraction
  0.66,                                                    !- Speed 2 Flow Fraction
  ,                                                        !- Speed 2 Electric Power Fraction
  1.0,                                                     !- Speed 3 Flow Fraction
  1.0;                                                     !- Speed 3 Electric Power Fraction

Curve:Cubic,
  Thermal Zone 1 Fan Power Curve,                          !- Name
  0.0015302446,                                            !- Coefficient1 Constant
  0.0052080574,                                            !- Coefficient2 x
  1.1086242,                                               !- Coefficient3 x**2
  -0.11635563,                                             !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Mixer,
  Thermal Zone 1 OA Mixing Box,                            !- Name
  Thermal Zone 1 Mixed Air Outlet,                         !- Mixed Air Node Name
  Thermal Zone 1 Outside Air Inlet,                        !- Outside Air Stream Node Name
  Thermal Zone 1 Relief Air Outlet,                        !- Relief Air Stream Node Name
  Thermal Zone 1 Fan Coil Return;                          !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Thermal Zone 1 Outside Air Inlet;                        !- Node or NodeList Name 1

Coil:Cooling:Water,
  Thermal Zone 1 Cooling Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Design Water Flow Rate {m3/s}
  autosize,                                                !- Design Air Flow Rate {m3/s}
  autosize,                                                !- Design Inlet Water Temperature {C}
  autosize,                                                !- Design Inlet Air Temperature {C}
  autosize,                                                !- Design Outlet Air Temperature {C}
  autosize,                                                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  Thermal Zone 1 Cooling Coil ChW Inlet,                   !- Water Inlet Node Name
  Thermal Zone 1 Cooling Coil ChW Outlet,                  !- Water Outlet Node Name
  Thermal Zone 1 Supply Fan Outlet,                        !- Air Inlet Node Name
  Thermal Zone 1 Cooling Coil Outlet,                      !- Air Outlet Node Name
  DetailedAnalysis,                                        !- Type of Analysis
  CrossFlow;                                               !- Heat Exchanger Configuration

Branch,
  Thermal Zone 1 Cooling Coil ChW Branch,                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,                                      !- Cooling Coil Object Type
  Thermal Zone 1 Cooling Coil,                             !- Component Name
  Thermal Zone 1 Cooling Coil ChW Inlet,                   !- Component Inlet Node Name
  Thermal Zone 1 Cooling Coil ChW Outlet;                  !- Component Outlet Node Name

Coil:Heating:Water,
  Thermal Zone 1 Heating Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- U-Factor Times Area Value {W/K}
  autosize,                                                !- Maximum Water Flow Rate {m3/s}
  Thermal Zone 1 Heating Coil HW Inlet,                    !- Water Inlet Node Name
  Thermal Zone 1 Heating Coil HW Outlet,                   !- Water Outlet Node Name
  Thermal Zone 1 Cooling Coil Outlet,                      !- Air Inlet Node Name
  Thermal Zone 1 Supply Inlet,                             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,                  !- Performance Input Method
  autosize,                                                !- Rated Capacity
  82.2,                                                    !- Rated Inlet Water Temperature
  16.6,                                                    !- Rated Inlet Air Temperature
  71.1,                                                    !- Rated Outlet Water Temperature
  32.2,                                                    !- Rated Outlet Air Temperature
  0.5;                                                     !- Rated Ratio for Air and Water Convection

Branch,
  Thermal Zone 1 Heating Coil HW Branch,                   !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Heating:Water,                                      !- Component Object Type
  Thermal Zone 1 Heating Coil,                             !- Component Name
  Thermal Zone 1 Heating Coil HW Inlet,                    !- Component Inlet Node Name
  Thermal Zone 1 Heating Coil HW Outlet;                   !- Component Outlet Node Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone 2,                                  !- Name
  Flow/Zone,                                               !- Outdoor Air Method
  0.0,                                                     !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}
Sizing:Zone,
  Thermal Zone 2,                                    !- Zone or ZoneList Name
  SupplyAirTemperature,                              !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                                              !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                             !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                              !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                              !- Zone Heating Design Supply Air Temperature {C}
  20.0,                                              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                             !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                             !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Thermal Zone 2,                            !- Design Specification Outdoor Air Object Name
  ,                                                  !- Zone Heating Sizing Factor
  ,                                                  !- Zone Cooling Sizing Factor
  DesignDay,                                         !- Cooling Design Air Flow Method
  0,                                                 !- Cooling Design Air Flow Rate {m3/s}
  ,                                                  !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                  !- Cooling Minimum Air Flow {m3/s}
  0,                                                 !- Cooling Minimum Air Flow Fraction
  DesignDay,                                         !- Heating Design Air Flow Method
  0,                                                 !- Heating Design Air Flow Rate {m3/s}
  ,                                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                  !- Heating Maximum Air Flow {m3/s}
  0,                                                 !- Heating Maximum Air Flow Fraction
  SZ DSZAD Thermal Zone 2,                           !- Design Specification Zone Air Distribution Object Name
  ,                                                  !- Account for Dedicated Outdoor Air System
  ,                                                  !- Dedicated Outdoor Air System Control Strategy
  ,                                                  !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                                  !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,                          !- Zone Load Sizing Method
  ,                                                  !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                                  !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                                  !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                                  !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                                  !- Zone Heating Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  FCU Latent Sizing Dehumidification RH,             !- Zone Humidistat Dehumidification Set Point Schedule Name
  FCU Latent Sizing Humidification RH;               !- Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone 2,                                 !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 2,                                          !- Zone Name
  Thermal Zone 2 Equipment,                                !- Zone Conditioning Equipment List Name
  Thermal Zone 2 Supply Inlet,                             !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 2 Fan Coil Return,                          !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone 2 Zone Air Node,                            !- Zone Air Node Name
  Thermal Zone 2 Return Outlet;                            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 2 Equipment,                                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,                                !- Zone Equipment Object Type
  Thermal Zone 2 Fan Coil,                                 !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:FourPipeFanCoil,
  Thermal Zone 2 Fan Coil,                                 !- Name
  FCU Zone 2 Availability,                                 !- Availability Schedule Name
  MultiSpeedFan,                                           !- Capacity Control Method
  autosize,                                                !- Maximum Supply Air Flow Rate {m3/s}
  0.33,                                                    !- Low Speed Supply Air Flow Ratio
  0.67,                                                    !- Medium Speed Supply Air Flow Ratio
  autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                                        !- Outdoor Air Schedule Name
  Thermal Zone 2 Fan Coil Return,                          !- Air Inlet Node Name
  Thermal Zone 2 Supply Inlet,                             !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone 2 OA Mixing Box,                            !- Outdoor Air Mixer Name
  Fan:SystemModel,                                         !- Supply Air Fan Object Type
  Thermal Zone 2 Supply Fan,                               !- Fan Name
  Coil:Cooling:Water,                                      !- Cooling Coil Object Type
  Thermal Zone 2 Cooling Coil,                             !- Cooling Coil Name
  autosize,                                                !- Maximum Cold Water Flow Rate {m3/s}
  0,                                                       !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                                                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,                                      !- Heating Coil Object Type
  Thermal Zone 2 Heating Coil,                             !- Heating Coil Name
  autosize,                                                !- Maximum Hot Water Flow Rate {m3/s}
  0,                                                       !- Minimum Hot Water Flow Rate{m3/s}
  0.001;                                                   !- Heating Convergence Tolerance

Fan:SystemModel,
  Thermal Zone 2 Supply Fan,                               !- Name
  FCU Zone 2 Availability,                                 !- Availability Schedule Name
  Thermal Zone 2 Mixed Air Outlet,                         !- Air Inlet Node Name
  Thermal Zone 2 Supply Fan Outlet,                        !- Air Outlet Node Name
  autosize,                                                !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                                                !- Speed Control Method
  0.0,                                                     !- Electric Power Minimum Flow Rate Fraction
  75.0,                                                    !- Design Pressure Rise {Pa}
  0.90,                                                    !- Motor Efficiency
  1.0,                                                     !- Motor in Airstream Fraction
  autosize,                                                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,                              !- Design Power Sizing Method
  ,                                                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                                                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.60,                                                    !- Fan Total Efficiency
  Thermal Zone 2 Fan Power Curve,                          !- Electric Power Function of Flow Fraction Curve Name
  ,                                                        !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                                        !- Night Ventilation Mode Flow Fraction
  ,                                                        !- Motor Loss Zone Name
  ,                                                        !- Motor Loss Radiative Fraction
  General,                                                 !- End-Use Subcategory
  3,                                                       !- Number of Speeds
  0.33,                                                    !- Speed 1 Flow Fraction
  ,                                                        !- Speed 1 Electric Power Fraction
  0.66,                                                    !- Speed 2 Flow Fraction
  ,                                                        !- Speed 2 Electric Power Fraction
  1.0,                                                     !- Speed 3 Flow Fraction
  1.0;                                                     !- Speed 3 Electric Power Fraction

Curve:Cubic,
  Thermal Zone 2 Fan Power Curve,                          !- Name
  0.0015302446,                                            !- Coefficient1 Constant
  0.0052080574,                                            !- Coefficient2 x
  1.1086242,                                               !- Coefficient3 x**2
  -0.11635563,                                             !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Mixer,
  Thermal Zone 2 OA Mixing Box,                            !- Name
  Thermal Zone 2 Mixed Air Outlet,                         !- Mixed Air Node Name
  Thermal Zone 2 Outside Air Inlet,                        !- Outside Air Stream Node Name
  Thermal Zone 2 Relief Air Outlet,                        !- Relief Air Stream Node Name
  Thermal Zone 2 Fan Coil Return;                          !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Thermal Zone 2 Outside Air Inlet;                        !- Node or NodeList Name 1

Coil:Cooling:Water,
  Thermal Zone 2 Cooling Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Design Water Flow Rate {m3/s}
  autosize,                                                !- Design Air Flow Rate {m3/s}
  autosize,                                                !- Design Inlet Water Temperature {C}
  autosize,                                                !- Design Inlet Air Temperature {C}
  autosize,                                                !- Design Outlet Air Temperature {C}
  autosize,                                                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  Thermal Zone 2 Cooling Coil ChW Inlet,                   !- Water Inlet Node Name
  Thermal Zone 2 Cooling Coil ChW Outlet,                  !- Water Outlet Node Name
  Thermal Zone 2 Supply Fan Outlet,                        !- Air Inlet Node Name
  Thermal Zone 2 Cooling Coil Outlet,                      !- Air Outlet Node Name
  DetailedAnalysis,                                        !- Type of Analysis
  CrossFlow;                                               !- Heat Exchanger Configuration

Branch,
  Thermal Zone 2 Cooling Coil ChW Branch,                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,                                      !- Cooling Coil Object Type
  Thermal Zone 2 Cooling Coil,                             !- Component Name
  Thermal Zone 2 Cooling Coil ChW Inlet,                   !- Component Inlet Node Name
  Thermal Zone 2 Cooling Coil ChW Outlet;                  !- Component Outlet Node Name

Coil:Heating:Water,
  Thermal Zone 2 Heating Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- U-Factor Times Area Value {W/K}
  autosize,                                                !- Maximum Water Flow Rate {m3/s}
  Thermal Zone 2 Heating Coil HW Inlet,                    !- Water Inlet Node Name
  Thermal Zone 2 Heating Coil HW Outlet,                   !- Water Outlet Node Name
  Thermal Zone 2 Cooling Coil Outlet,                      !- Air Inlet Node Name
  Thermal Zone 2 Supply Inlet,                             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,                  !- Performance Input Method
  autosize,                                                !- Rated Capacity
  82.2,                                                    !- Rated Inlet Water Temperature
  16.6,                                                    !- Rated Inlet Air Temperature
  71.1,                                                    !- Rated Outlet Water Temperature
  32.2,                                                    !- Rated Outlet Air Temperature
  0.5;                                                     !- Rated Ratio for Air and Water Convection

Branch,
  Thermal Zone 2 Heating Coil HW Branch,                   !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Heating:Water,                                      !- Component Object Type
  Thermal Zone 2 Heating Coil,                             !- Component Name
  Thermal Zone 2 Heating Coil HW Inlet,                    !- Component Inlet Node Name
  Thermal Zone 2 Heating Coil HW Outlet;                   !- Component Outlet Node Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone 3,                                  !- Name
  Flow/Zone,                                               !- Outdoor Air Method
  0.0,                                                     !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}
Sizing:Zone,
  Thermal Zone 3,                                    !- Zone or ZoneList Name
  SupplyAirTemperature,                              !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                                              !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                             !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                              !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                              !- Zone Heating Design Supply Air Temperature {C}
  20.0,                                              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                             !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                             !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Thermal Zone 3,                            !- Design Specification Outdoor Air Object Name
  ,                                                  !- Zone Heating Sizing Factor
  ,                                                  !- Zone Cooling Sizing Factor
  DesignDay,                                         !- Cooling Design Air Flow Method
  0,                                                 !- Cooling Design Air Flow Rate {m3/s}
  ,                                                  !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                  !- Cooling Minimum Air Flow {m3/s}
  0,                                                 !- Cooling Minimum Air Flow Fraction
  DesignDay,                                         !- Heating Design Air Flow Method
  0,                                                 !- Heating Design Air Flow Rate {m3/s}
  ,                                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                  !- Heating Maximum Air Flow {m3/s}
  0,                                                 !- Heating Maximum Air Flow Fraction
  SZ DSZAD Thermal Zone 3,                           !- Design Specification Zone Air Distribution Object Name
  ,                                                  !- Account for Dedicated Outdoor Air System
  ,                                                  !- Dedicated Outdoor Air System Control Strategy
  ,                                                  !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                                  !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,                          !- Zone Load Sizing Method
  ,                                                  !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                                  !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                                  !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                                  !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                                  !- Zone Heating Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  FCU Latent Sizing Dehumidification RH,             !- Zone Humidistat Dehumidification Set Point Schedule Name
  FCU Latent Sizing Humidification RH;               !- Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone 3,                                 !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 3,                                          !- Zone Name
  Thermal Zone 3 Equipment,                                !- Zone Conditioning Equipment List Name
  Thermal Zone 3 Supply Inlet,                             !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 3 Fan Coil Return,                          !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone 3 Zone Air Node,                            !- Zone Air Node Name
  Thermal Zone 3 Return Outlet;                            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 3 Equipment,                                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,                                !- Zone Equipment Object Type
  Thermal Zone 3 Fan Coil,                                 !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:FourPipeFanCoil,
  Thermal Zone 3 Fan Coil,                                 !- Name
  FCU Zone 3 Availability,                                 !- Availability Schedule Name
  MultiSpeedFan,                                           !- Capacity Control Method
  autosize,                                                !- Maximum Supply Air Flow Rate {m3/s}
  0.33,                                                    !- Low Speed Supply Air Flow Ratio
  0.67,                                                    !- Medium Speed Supply Air Flow Ratio
  autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                                        !- Outdoor Air Schedule Name
  Thermal Zone 3 Fan Coil Return,                          !- Air Inlet Node Name
  Thermal Zone 3 Supply Inlet,                             !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone 3 OA Mixing Box,                            !- Outdoor Air Mixer Name
  Fan:SystemModel,                                         !- Supply Air Fan Object Type
  Thermal Zone 3 Supply Fan,                               !- Fan Name
  Coil:Cooling:Water,                                      !- Cooling Coil Object Type
  Thermal Zone 3 Cooling Coil,                             !- Cooling Coil Name
  autosize,                                                !- Maximum Cold Water Flow Rate {m3/s}
  0,                                                       !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                                                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,                                      !- Heating Coil Object Type
  Thermal Zone 3 Heating Coil,                             !- Heating Coil Name
  autosize,                                                !- Maximum Hot Water Flow Rate {m3/s}
  0,                                                       !- Minimum Hot Water Flow Rate{m3/s}
  0.001;                                                   !- Heating Convergence Tolerance

Fan:SystemModel,
  Thermal Zone 3 Supply Fan,                               !- Name
  FCU Zone 3 Availability,                                 !- Availability Schedule Name
  Thermal Zone 3 Mixed Air Outlet,                         !- Air Inlet Node Name
  Thermal Zone 3 Supply Fan Outlet,                        !- Air Outlet Node Name
  autosize,                                                !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                                                !- Speed Control Method
  0.0,                                                     !- Electric Power Minimum Flow Rate Fraction
  75.0,                                                    !- Design Pressure Rise {Pa}
  0.90,                                                    !- Motor Efficiency
  1.0,                                                     !- Motor in Airstream Fraction
  autosize,                                                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,                              !- Design Power Sizing Method
  ,                                                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                                                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.60,                                                    !- Fan Total Efficiency
  Thermal Zone 3 Fan Power Curve,                          !- Electric Power Function of Flow Fraction Curve Name
  ,                                                        !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                                        !- Night Ventilation Mode Flow Fraction
  ,                                                        !- Motor Loss Zone Name
  ,                                                        !- Motor Loss Radiative Fraction
  General,                                                 !- End-Use Subcategory
  3,                                                       !- Number of Speeds
  0.33,                                                    !- Speed 1 Flow Fraction
  ,                                                        !- Speed 1 Electric Power Fraction
  0.66,                                                    !- Speed 2 Flow Fraction
  ,                                                        !- Speed 2 Electric Power Fraction
  1.0,                                                     !- Speed 3 Flow Fraction
  1.0;                                                     !- Speed 3 Electric Power Fraction

Curve:Cubic,
  Thermal Zone 3 Fan Power Curve,                          !- Name
  0.0015302446,                                            !- Coefficient1 Constant
  0.0052080574,                                            !- Coefficient2 x
  1.1086242,                                               !- Coefficient3 x**2
  -0.11635563,                                             !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Mixer,
  Thermal Zone 3 OA Mixing Box,                            !- Name
  Thermal Zone 3 Mixed Air Outlet,                         !- Mixed Air Node Name
  Thermal Zone 3 Outside Air Inlet,                        !- Outside Air Stream Node Name
  Thermal Zone 3 Relief Air Outlet,                        !- Relief Air Stream Node Name
  Thermal Zone 3 Fan Coil Return;                          !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Thermal Zone 3 Outside Air Inlet;                        !- Node or NodeList Name 1

Coil:Cooling:Water,
  Thermal Zone 3 Cooling Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Design Water Flow Rate {m3/s}
  autosize,                                                !- Design Air Flow Rate {m3/s}
  autosize,                                                !- Design Inlet Water Temperature {C}
  autosize,                                                !- Design Inlet Air Temperature {C}
  autosize,                                                !- Design Outlet Air Temperature {C}
  autosize,                                                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  Thermal Zone 3 Cooling Coil ChW Inlet,                   !- Water Inlet Node Name
  Thermal Zone 3 Cooling Coil ChW Outlet,                  !- Water Outlet Node Name
  Thermal Zone 3 Supply Fan Outlet,                        !- Air Inlet Node Name
  Thermal Zone 3 Cooling Coil Outlet,                      !- Air Outlet Node Name
  DetailedAnalysis,                                        !- Type of Analysis
  CrossFlow;                                               !- Heat Exchanger Configuration

Branch,
  Thermal Zone 3 Cooling Coil ChW Branch,                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,                                      !- Cooling Coil Object Type
  Thermal Zone 3 Cooling Coil,                             !- Component Name
  Thermal Zone 3 Cooling Coil ChW Inlet,                   !- Component Inlet Node Name
  Thermal Zone 3 Cooling Coil ChW Outlet;                  !- Component Outlet Node Name

Coil:Heating:Water,
  Thermal Zone 3 Heating Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- U-Factor Times Area Value {W/K}
  autosize,                                                !- Maximum Water Flow Rate {m3/s}
  Thermal Zone 3 Heating Coil HW Inlet,                    !- Water Inlet Node Name
  Thermal Zone 3 Heating Coil HW Outlet,                   !- Water Outlet Node Name
  Thermal Zone 3 Cooling Coil Outlet,                      !- Air Inlet Node Name
  Thermal Zone 3 Supply Inlet,                             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,                  !- Performance Input Method
  autosize,                                                !- Rated Capacity
  82.2,                                                    !- Rated Inlet Water Temperature
  16.6,                                                    !- Rated Inlet Air Temperature
  71.1,                                                    !- Rated Outlet Water Temperature
  32.2,                                                    !- Rated Outlet Air Temperature
  0.5;                                                     !- Rated Ratio for Air and Water Convection

Branch,
  Thermal Zone 3 Heating Coil HW Branch,                   !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Heating:Water,                                      !- Component Object Type
  Thermal Zone 3 Heating Coil,                             !- Component Name
  Thermal Zone 3 Heating Coil HW Inlet,                    !- Component Inlet Node Name
  Thermal Zone 3 Heating Coil HW Outlet;                   !- Component Outlet Node Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone 4,                                  !- Name
  Flow/Zone,                                               !- Outdoor Air Method
  0.0,                                                     !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}
Sizing:Zone,
  Thermal Zone 4,                                    !- Zone or ZoneList Name
  SupplyAirTemperature,                              !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                                              !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                             !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                              !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                              !- Zone Heating Design Supply Air Temperature {C}
  20.0,                                              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                             !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                             !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Thermal Zone 4,                            !- Design Specification Outdoor Air Object Name
  ,                                                  !- Zone Heating Sizing Factor
  ,                                                  !- Zone Cooling Sizing Factor
  DesignDay,                                         !- Cooling Design Air Flow Method
  0,                                                 !- Cooling Design Air Flow Rate {m3/s}
  ,                                                  !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                  !- Cooling Minimum Air Flow {m3/s}
  0,                                                 !- Cooling Minimum Air Flow Fraction
  DesignDay,                                         !- Heating Design Air Flow Method
  0,                                                 !- Heating Design Air Flow Rate {m3/s}
  ,                                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                  !- Heating Maximum Air Flow {m3/s}
  0,                                                 !- Heating Maximum Air Flow Fraction
  SZ DSZAD Thermal Zone 4,                           !- Design Specification Zone Air Distribution Object Name
  ,                                                  !- Account for Dedicated Outdoor Air System
  ,                                                  !- Dedicated Outdoor Air System Control Strategy
  ,                                                  !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                                  !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,                          !- Zone Load Sizing Method
  ,                                                  !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                                  !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                                  !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                                  !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                                  !- Zone Heating Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  FCU Latent Sizing Dehumidification RH,             !- Zone Humidistat Dehumidification Set Point Schedule Name
  FCU Latent Sizing Humidification RH;               !- Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone 4,                                 !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 4,                                          !- Zone Name
  Thermal Zone 4 Equipment,                                !- Zone Conditioning Equipment List Name
  Thermal Zone 4 Supply Inlet,                             !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 4 Fan Coil Return,                          !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone 4 Zone Air Node,                            !- Zone Air Node Name
  Thermal Zone 4 Return Outlet;                            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 4 Equipment,                                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,                                !- Zone Equipment Object Type
  Thermal Zone 4 Fan Coil,                                 !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:FourPipeFanCoil,
  Thermal Zone 4 Fan Coil,                                 !- Name
  FCU Zone 4 Availability,                                 !- Availability Schedule Name
  MultiSpeedFan,                                           !- Capacity Control Method
  autosize,                                                !- Maximum Supply Air Flow Rate {m3/s}
  0.33,                                                    !- Low Speed Supply Air Flow Ratio
  0.67,                                                    !- Medium Speed Supply Air Flow Ratio
  autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                                        !- Outdoor Air Schedule Name
  Thermal Zone 4 Fan Coil Return,                          !- Air Inlet Node Name
  Thermal Zone 4 Supply Inlet,                             !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone 4 OA Mixing Box,                            !- Outdoor Air Mixer Name
  Fan:SystemModel,                                         !- Supply Air Fan Object Type
  Thermal Zone 4 Supply Fan,                               !- Fan Name
  Coil:Cooling:Water,                                      !- Cooling Coil Object Type
  Thermal Zone 4 Cooling Coil,                             !- Cooling Coil Name
  autosize,                                                !- Maximum Cold Water Flow Rate {m3/s}
  0,                                                       !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                                                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,                                      !- Heating Coil Object Type
  Thermal Zone 4 Heating Coil,                             !- Heating Coil Name
  autosize,                                                !- Maximum Hot Water Flow Rate {m3/s}
  0,                                                       !- Minimum Hot Water Flow Rate{m3/s}
  0.001;                                                   !- Heating Convergence Tolerance

Fan:SystemModel,
  Thermal Zone 4 Supply Fan,                               !- Name
  FCU Zone 4 Availability,                                 !- Availability Schedule Name
  Thermal Zone 4 Mixed Air Outlet,                         !- Air Inlet Node Name
  Thermal Zone 4 Supply Fan Outlet,                        !- Air Outlet Node Name
  autosize,                                                !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                                                !- Speed Control Method
  0.0,                                                     !- Electric Power Minimum Flow Rate Fraction
  75.0,                                                    !- Design Pressure Rise {Pa}
  0.90,                                                    !- Motor Efficiency
  1.0,                                                     !- Motor in Airstream Fraction
  autosize,                                                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,                              !- Design Power Sizing Method
  ,                                                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                                                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.60,                                                    !- Fan Total Efficiency
  Thermal Zone 4 Fan Power Curve,                          !- Electric Power Function of Flow Fraction Curve Name
  ,                                                        !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                                        !- Night Ventilation Mode Flow Fraction
  ,                                                        !- Motor Loss Zone Name
  ,                                                        !- Motor Loss Radiative Fraction
  General,                                                 !- End-Use Subcategory
  3,                                                       !- Number of Speeds
  0.33,                                                    !- Speed 1 Flow Fraction
  ,                                                        !- Speed 1 Electric Power Fraction
  0.66,                                                    !- Speed 2 Flow Fraction
  ,                                                        !- Speed 2 Electric Power Fraction
  1.0,                                                     !- Speed 3 Flow Fraction
  1.0;                                                     !- Speed 3 Electric Power Fraction

Curve:Cubic,
  Thermal Zone 4 Fan Power Curve,                          !- Name
  0.0015302446,                                            !- Coefficient1 Constant
  0.0052080574,                                            !- Coefficient2 x
  1.1086242,                                               !- Coefficient3 x**2
  -0.11635563,                                             !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Mixer,
  Thermal Zone 4 OA Mixing Box,                            !- Name
  Thermal Zone 4 Mixed Air Outlet,                         !- Mixed Air Node Name
  Thermal Zone 4 Outside Air Inlet,                        !- Outside Air Stream Node Name
  Thermal Zone 4 Relief Air Outlet,                        !- Relief Air Stream Node Name
  Thermal Zone 4 Fan Coil Return;                          !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Thermal Zone 4 Outside Air Inlet;                        !- Node or NodeList Name 1

Coil:Cooling:Water,
  Thermal Zone 4 Cooling Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Design Water Flow Rate {m3/s}
  autosize,                                                !- Design Air Flow Rate {m3/s}
  autosize,                                                !- Design Inlet Water Temperature {C}
  autosize,                                                !- Design Inlet Air Temperature {C}
  autosize,                                                !- Design Outlet Air Temperature {C}
  autosize,                                                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  Thermal Zone 4 Cooling Coil ChW Inlet,                   !- Water Inlet Node Name
  Thermal Zone 4 Cooling Coil ChW Outlet,                  !- Water Outlet Node Name
  Thermal Zone 4 Supply Fan Outlet,                        !- Air Inlet Node Name
  Thermal Zone 4 Cooling Coil Outlet,                      !- Air Outlet Node Name
  DetailedAnalysis,                                        !- Type of Analysis
  CrossFlow;                                               !- Heat Exchanger Configuration

Branch,
  Thermal Zone 4 Cooling Coil ChW Branch,                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,                                      !- Cooling Coil Object Type
  Thermal Zone 4 Cooling Coil,                             !- Component Name
  Thermal Zone 4 Cooling Coil ChW Inlet,                   !- Component Inlet Node Name
  Thermal Zone 4 Cooling Coil ChW Outlet;                  !- Component Outlet Node Name

Coil:Heating:Water,
  Thermal Zone 4 Heating Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- U-Factor Times Area Value {W/K}
  autosize,                                                !- Maximum Water Flow Rate {m3/s}
  Thermal Zone 4 Heating Coil HW Inlet,                    !- Water Inlet Node Name
  Thermal Zone 4 Heating Coil HW Outlet,                   !- Water Outlet Node Name
  Thermal Zone 4 Cooling Coil Outlet,                      !- Air Inlet Node Name
  Thermal Zone 4 Supply Inlet,                             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,                  !- Performance Input Method
  autosize,                                                !- Rated Capacity
  82.2,                                                    !- Rated Inlet Water Temperature
  16.6,                                                    !- Rated Inlet Air Temperature
  71.1,                                                    !- Rated Outlet Water Temperature
  32.2,                                                    !- Rated Outlet Air Temperature
  0.5;                                                     !- Rated Ratio for Air and Water Convection

Branch,
  Thermal Zone 4 Heating Coil HW Branch,                   !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Heating:Water,                                      !- Component Object Type
  Thermal Zone 4 Heating Coil,                             !- Component Name
  Thermal Zone 4 Heating Coil HW Inlet,                    !- Component Inlet Node Name
  Thermal Zone 4 Heating Coil HW Outlet;                   !- Component Outlet Node Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone 5,                                  !- Name
  Flow/Zone,                                               !- Outdoor Air Method
  0.0,                                                     !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}
Sizing:Zone,
  Thermal Zone 5,                                    !- Zone or ZoneList Name
  SupplyAirTemperature,                              !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                                              !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                             !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                              !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                              !- Zone Heating Design Supply Air Temperature {C}
  20.0,                                              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                             !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                             !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Thermal Zone 5,                            !- Design Specification Outdoor Air Object Name
  ,                                                  !- Zone Heating Sizing Factor
  ,                                                  !- Zone Cooling Sizing Factor
  DesignDay,                                         !- Cooling Design Air Flow Method
  0,                                                 !- Cooling Design Air Flow Rate {m3/s}
  ,                                                  !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                  !- Cooling Minimum Air Flow {m3/s}
  0,                                                 !- Cooling Minimum Air Flow Fraction
  DesignDay,                                         !- Heating Design Air Flow Method
  0,                                                 !- Heating Design Air Flow Rate {m3/s}
  ,                                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                  !- Heating Maximum Air Flow {m3/s}
  0,                                                 !- Heating Maximum Air Flow Fraction
  SZ DSZAD Thermal Zone 5,                           !- Design Specification Zone Air Distribution Object Name
  ,                                                  !- Account for Dedicated Outdoor Air System
  ,                                                  !- Dedicated Outdoor Air System Control Strategy
  ,                                                  !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                                  !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,                          !- Zone Load Sizing Method
  ,                                                  !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                                  !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                                  !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                                  !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                                  !- Zone Heating Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  FCU Latent Sizing Dehumidification RH,             !- Zone Humidistat Dehumidification Set Point Schedule Name
  FCU Latent Sizing Humidification RH;               !- Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone 5,                                 !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 5,                                          !- Zone Name
  Thermal Zone 5 Equipment,                                !- Zone Conditioning Equipment List Name
  Thermal Zone 5 Supply Inlet,                             !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 5 Fan Coil Return,                          !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone 5 Zone Air Node,                            !- Zone Air Node Name
  Thermal Zone 5 Return Outlet;                            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 5 Equipment,                                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,                                !- Zone Equipment Object Type
  Thermal Zone 5 Fan Coil,                                 !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:FourPipeFanCoil,
  Thermal Zone 5 Fan Coil,                                 !- Name
  FCU Zone 5 Availability,                                 !- Availability Schedule Name
  MultiSpeedFan,                                           !- Capacity Control Method
  autosize,                                                !- Maximum Supply Air Flow Rate {m3/s}
  0.33,                                                    !- Low Speed Supply Air Flow Ratio
  0.67,                                                    !- Medium Speed Supply Air Flow Ratio
  autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                                        !- Outdoor Air Schedule Name
  Thermal Zone 5 Fan Coil Return,                          !- Air Inlet Node Name
  Thermal Zone 5 Supply Inlet,                             !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone 5 OA Mixing Box,                            !- Outdoor Air Mixer Name
  Fan:SystemModel,                                         !- Supply Air Fan Object Type
  Thermal Zone 5 Supply Fan,                               !- Fan Name
  Coil:Cooling:Water,                                      !- Cooling Coil Object Type
  Thermal Zone 5 Cooling Coil,                             !- Cooling Coil Name
  autosize,                                                !- Maximum Cold Water Flow Rate {m3/s}
  0,                                                       !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                                                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,                                      !- Heating Coil Object Type
  Thermal Zone 5 Heating Coil,                             !- Heating Coil Name
  autosize,                                                !- Maximum Hot Water Flow Rate {m3/s}
  0,                                                       !- Minimum Hot Water Flow Rate{m3/s}
  0.001;                                                   !- Heating Convergence Tolerance

Fan:SystemModel,
  Thermal Zone 5 Supply Fan,                               !- Name
  FCU Zone 5 Availability,                                 !- Availability Schedule Name
  Thermal Zone 5 Mixed Air Outlet,                         !- Air Inlet Node Name
  Thermal Zone 5 Supply Fan Outlet,                        !- Air Outlet Node Name
  autosize,                                                !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                                                !- Speed Control Method
  0.0,                                                     !- Electric Power Minimum Flow Rate Fraction
  75.0,                                                    !- Design Pressure Rise {Pa}
  0.90,                                                    !- Motor Efficiency
  1.0,                                                     !- Motor in Airstream Fraction
  autosize,                                                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,                              !- Design Power Sizing Method
  ,                                                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                                                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.60,                                                    !- Fan Total Efficiency
  Thermal Zone 5 Fan Power Curve,                          !- Electric Power Function of Flow Fraction Curve Name
  ,                                                        !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                                        !- Night Ventilation Mode Flow Fraction
  ,                                                        !- Motor Loss Zone Name
  ,                                                        !- Motor Loss Radiative Fraction
  General,                                                 !- End-Use Subcategory
  3,                                                       !- Number of Speeds
  0.33,                                                    !- Speed 1 Flow Fraction
  ,                                                        !- Speed 1 Electric Power Fraction
  0.66,                                                    !- Speed 2 Flow Fraction
  ,                                                        !- Speed 2 Electric Power Fraction
  1.0,                                                     !- Speed 3 Flow Fraction
  1.0;                                                     !- Speed 3 Electric Power Fraction

Curve:Cubic,
  Thermal Zone 5 Fan Power Curve,                          !- Name
  0.0015302446,                                            !- Coefficient1 Constant
  0.0052080574,                                            !- Coefficient2 x
  1.1086242,                                               !- Coefficient3 x**2
  -0.11635563,                                             !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Mixer,
  Thermal Zone 5 OA Mixing Box,                            !- Name
  Thermal Zone 5 Mixed Air Outlet,                         !- Mixed Air Node Name
  Thermal Zone 5 Outside Air Inlet,                        !- Outside Air Stream Node Name
  Thermal Zone 5 Relief Air Outlet,                        !- Relief Air Stream Node Name
  Thermal Zone 5 Fan Coil Return;                          !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Thermal Zone 5 Outside Air Inlet;                        !- Node or NodeList Name 1

Coil:Cooling:Water,
  Thermal Zone 5 Cooling Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Design Water Flow Rate {m3/s}
  autosize,                                                !- Design Air Flow Rate {m3/s}
  autosize,                                                !- Design Inlet Water Temperature {C}
  autosize,                                                !- Design Inlet Air Temperature {C}
  autosize,                                                !- Design Outlet Air Temperature {C}
  autosize,                                                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  Thermal Zone 5 Cooling Coil ChW Inlet,                   !- Water Inlet Node Name
  Thermal Zone 5 Cooling Coil ChW Outlet,                  !- Water Outlet Node Name
  Thermal Zone 5 Supply Fan Outlet,                        !- Air Inlet Node Name
  Thermal Zone 5 Cooling Coil Outlet,                      !- Air Outlet Node Name
  DetailedAnalysis,                                        !- Type of Analysis
  CrossFlow;                                               !- Heat Exchanger Configuration

Branch,
  Thermal Zone 5 Cooling Coil ChW Branch,                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,                                      !- Cooling Coil Object Type
  Thermal Zone 5 Cooling Coil,                             !- Component Name
  Thermal Zone 5 Cooling Coil ChW Inlet,                   !- Component Inlet Node Name
  Thermal Zone 5 Cooling Coil ChW Outlet;                  !- Component Outlet Node Name

Coil:Heating:Water,
  Thermal Zone 5 Heating Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- U-Factor Times Area Value {W/K}
  autosize,                                                !- Maximum Water Flow Rate {m3/s}
  Thermal Zone 5 Heating Coil HW Inlet,                    !- Water Inlet Node Name
  Thermal Zone 5 Heating Coil HW Outlet,                   !- Water Outlet Node Name
  Thermal Zone 5 Cooling Coil Outlet,                      !- Air Inlet Node Name
  Thermal Zone 5 Supply Inlet,                             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,                  !- Performance Input Method
  autosize,                                                !- Rated Capacity
  82.2,                                                    !- Rated Inlet Water Temperature
  16.6,                                                    !- Rated Inlet Air Temperature
  71.1,                                                    !- Rated Outlet Water Temperature
  32.2,                                                    !- Rated Outlet Air Temperature
  0.5;                                                     !- Rated Ratio for Air and Water Convection

Branch,
  Thermal Zone 5 Heating Coil HW Branch,                   !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Heating:Water,                                      !- Component Object Type
  Thermal Zone 5 Heating Coil,                             !- Component Name
  Thermal Zone 5 Heating Coil HW Inlet,                    !- Component Inlet Node Name
  Thermal Zone 5 Heating Coil HW Outlet;                   !- Component Outlet Node Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone 6,                                  !- Name
  Flow/Zone,                                               !- Outdoor Air Method
  0.0,                                                     !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}
Sizing:Zone,
  Thermal Zone 6,                                    !- Zone or ZoneList Name
  SupplyAirTemperature,                              !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                                              !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                             !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                              !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                              !- Zone Heating Design Supply Air Temperature {C}
  20.0,                                              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                             !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                             !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Thermal Zone 6,                            !- Design Specification Outdoor Air Object Name
  ,                                                  !- Zone Heating Sizing Factor
  ,                                                  !- Zone Cooling Sizing Factor
  DesignDay,                                         !- Cooling Design Air Flow Method
  0,                                                 !- Cooling Design Air Flow Rate {m3/s}
  ,                                                  !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                  !- Cooling Minimum Air Flow {m3/s}
  0,                                                 !- Cooling Minimum Air Flow Fraction
  DesignDay,                                         !- Heating Design Air Flow Method
  0,                                                 !- Heating Design Air Flow Rate {m3/s}
  ,                                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                  !- Heating Maximum Air Flow {m3/s}
  0,                                                 !- Heating Maximum Air Flow Fraction
  SZ DSZAD Thermal Zone 6,                           !- Design Specification Zone Air Distribution Object Name
  ,                                                  !- Account for Dedicated Outdoor Air System
  ,                                                  !- Dedicated Outdoor Air System Control Strategy
  ,                                                  !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                                  !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,                          !- Zone Load Sizing Method
  ,                                                  !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                                  !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                                  !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                                  !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                                  !- Zone Heating Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  FCU Latent Sizing Dehumidification RH,             !- Zone Humidistat Dehumidification Set Point Schedule Name
  FCU Latent Sizing Humidification RH;               !- Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone 6,                                 !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 6,                                          !- Zone Name
  Thermal Zone 6 Equipment,                                !- Zone Conditioning Equipment List Name
  Thermal Zone 6 Supply Inlet,                             !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 6 Fan Coil Return,                          !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone 6 Zone Air Node,                            !- Zone Air Node Name
  Thermal Zone 6 Return Outlet;                            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 6 Equipment,                                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,                                !- Zone Equipment Object Type
  Thermal Zone 6 Fan Coil,                                 !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:FourPipeFanCoil,
  Thermal Zone 6 Fan Coil,                                 !- Name
  FCU Zone 6 Availability,                                 !- Availability Schedule Name
  MultiSpeedFan,                                           !- Capacity Control Method
  autosize,                                                !- Maximum Supply Air Flow Rate {m3/s}
  0.33,                                                    !- Low Speed Supply Air Flow Ratio
  0.67,                                                    !- Medium Speed Supply Air Flow Ratio
  autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                                        !- Outdoor Air Schedule Name
  Thermal Zone 6 Fan Coil Return,                          !- Air Inlet Node Name
  Thermal Zone 6 Supply Inlet,                             !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone 6 OA Mixing Box,                            !- Outdoor Air Mixer Name
  Fan:SystemModel,                                         !- Supply Air Fan Object Type
  Thermal Zone 6 Supply Fan,                               !- Fan Name
  Coil:Cooling:Water,                                      !- Cooling Coil Object Type
  Thermal Zone 6 Cooling Coil,                             !- Cooling Coil Name
  autosize,                                                !- Maximum Cold Water Flow Rate {m3/s}
  0,                                                       !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                                                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,                                      !- Heating Coil Object Type
  Thermal Zone 6 Heating Coil,                             !- Heating Coil Name
  autosize,                                                !- Maximum Hot Water Flow Rate {m3/s}
  0,                                                       !- Minimum Hot Water Flow Rate{m3/s}
  0.001;                                                   !- Heating Convergence Tolerance

Fan:SystemModel,
  Thermal Zone 6 Supply Fan,                               !- Name
  FCU Zone 6 Availability,                                 !- Availability Schedule Name
  Thermal Zone 6 Mixed Air Outlet,                         !- Air Inlet Node Name
  Thermal Zone 6 Supply Fan Outlet,                        !- Air Outlet Node Name
  autosize,                                                !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                                                !- Speed Control Method
  0.0,                                                     !- Electric Power Minimum Flow Rate Fraction
  75.0,                                                    !- Design Pressure Rise {Pa}
  0.90,                                                    !- Motor Efficiency
  1.0,                                                     !- Motor in Airstream Fraction
  autosize,                                                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,                              !- Design Power Sizing Method
  ,                                                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                                                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.60,                                                    !- Fan Total Efficiency
  Thermal Zone 6 Fan Power Curve,                          !- Electric Power Function of Flow Fraction Curve Name
  ,                                                        !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                                        !- Night Ventilation Mode Flow Fraction
  ,                                                        !- Motor Loss Zone Name
  ,                                                        !- Motor Loss Radiative Fraction
  General,                                                 !- End-Use Subcategory
  3,                                                       !- Number of Speeds
  0.33,                                                    !- Speed 1 Flow Fraction
  ,                                                        !- Speed 1 Electric Power Fraction
  0.66,                                                    !- Speed 2 Flow Fraction
  ,                                                        !- Speed 2 Electric Power Fraction
  1.0,                                                     !- Speed 3 Flow Fraction
  1.0;                                                     !- Speed 3 Electric Power Fraction

Curve:Cubic,
  Thermal Zone 6 Fan Power Curve,                          !- Name
  0.0015302446,                                            !- Coefficient1 Constant
  0.0052080574,                                            !- Coefficient2 x
  1.1086242,                                               !- Coefficient3 x**2
  -0.11635563,                                             !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Mixer,
  Thermal Zone 6 OA Mixing Box,                            !- Name
  Thermal Zone 6 Mixed Air Outlet,                         !- Mixed Air Node Name
  Thermal Zone 6 Outside Air Inlet,                        !- Outside Air Stream Node Name
  Thermal Zone 6 Relief Air Outlet,                        !- Relief Air Stream Node Name
  Thermal Zone 6 Fan Coil Return;                          !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Thermal Zone 6 Outside Air Inlet;                        !- Node or NodeList Name 1

Coil:Cooling:Water,
  Thermal Zone 6 Cooling Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Design Water Flow Rate {m3/s}
  autosize,                                                !- Design Air Flow Rate {m3/s}
  autosize,                                                !- Design Inlet Water Temperature {C}
  autosize,                                                !- Design Inlet Air Temperature {C}
  autosize,                                                !- Design Outlet Air Temperature {C}
  autosize,                                                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  Thermal Zone 6 Cooling Coil ChW Inlet,                   !- Water Inlet Node Name
  Thermal Zone 6 Cooling Coil ChW Outlet,                  !- Water Outlet Node Name
  Thermal Zone 6 Supply Fan Outlet,                        !- Air Inlet Node Name
  Thermal Zone 6 Cooling Coil Outlet,                      !- Air Outlet Node Name
  DetailedAnalysis,                                        !- Type of Analysis
  CrossFlow;                                               !- Heat Exchanger Configuration

Branch,
  Thermal Zone 6 Cooling Coil ChW Branch,                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,                                      !- Cooling Coil Object Type
  Thermal Zone 6 Cooling Coil,                             !- Component Name
  Thermal Zone 6 Cooling Coil ChW Inlet,                   !- Component Inlet Node Name
  Thermal Zone 6 Cooling Coil ChW Outlet;                  !- Component Outlet Node Name

Coil:Heating:Water,
  Thermal Zone 6 Heating Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- U-Factor Times Area Value {W/K}
  autosize,                                                !- Maximum Water Flow Rate {m3/s}
  Thermal Zone 6 Heating Coil HW Inlet,                    !- Water Inlet Node Name
  Thermal Zone 6 Heating Coil HW Outlet,                   !- Water Outlet Node Name
  Thermal Zone 6 Cooling Coil Outlet,                      !- Air Inlet Node Name
  Thermal Zone 6 Supply Inlet,                             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,                  !- Performance Input Method
  autosize,                                                !- Rated Capacity
  82.2,                                                    !- Rated Inlet Water Temperature
  16.6,                                                    !- Rated Inlet Air Temperature
  71.1,                                                    !- Rated Outlet Water Temperature
  32.2,                                                    !- Rated Outlet Air Temperature
  0.5;                                                     !- Rated Ratio for Air and Water Convection

Branch,
  Thermal Zone 6 Heating Coil HW Branch,                   !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Heating:Water,                                      !- Component Object Type
  Thermal Zone 6 Heating Coil,                             !- Component Name
  Thermal Zone 6 Heating Coil HW Inlet,                    !- Component Inlet Node Name
  Thermal Zone 6 Heating Coil HW Outlet;                   !- Component Outlet Node Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone 7,                                  !- Name
  Flow/Zone,                                               !- Outdoor Air Method
  0.0,                                                     !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}
Sizing:Zone,
  Thermal Zone 7,                                    !- Zone or ZoneList Name
  SupplyAirTemperature,                              !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                                              !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                             !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                              !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                              !- Zone Heating Design Supply Air Temperature {C}
  20.0,                                              !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                             !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                             !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Thermal Zone 7,                            !- Design Specification Outdoor Air Object Name
  ,                                                  !- Zone Heating Sizing Factor
  ,                                                  !- Zone Cooling Sizing Factor
  DesignDay,                                         !- Cooling Design Air Flow Method
  0,                                                 !- Cooling Design Air Flow Rate {m3/s}
  ,                                                  !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                  !- Cooling Minimum Air Flow {m3/s}
  0,                                                 !- Cooling Minimum Air Flow Fraction
  DesignDay,                                         !- Heating Design Air Flow Method
  0,                                                 !- Heating Design Air Flow Rate {m3/s}
  ,                                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                  !- Heating Maximum Air Flow {m3/s}
  0,                                                 !- Heating Maximum Air Flow Fraction
  SZ DSZAD Thermal Zone 7,                           !- Design Specification Zone Air Distribution Object Name
  ,                                                  !- Account for Dedicated Outdoor Air System
  ,                                                  !- Dedicated Outdoor Air System Control Strategy
  ,                                                  !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                                  !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,                          !- Zone Load Sizing Method
  ,                                                  !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                                  !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                                  !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                                  !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                                  !- Zone Heating Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  FCU Latent Sizing Dehumidification RH,             !- Zone Humidistat Dehumidification Set Point Schedule Name
  FCU Latent Sizing Humidification RH;               !- Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone 7,                                 !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 7,                                          !- Zone Name
  Thermal Zone 7 Equipment,                                !- Zone Conditioning Equipment List Name
  Thermal Zone 7 Supply Inlet,                             !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 7 Fan Coil Return,                          !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone 7 Zone Air Node,                            !- Zone Air Node Name
  Thermal Zone 7 Return Outlet;                            !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 7 Equipment,                                !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,                                !- Zone Equipment Object Type
  Thermal Zone 7 Fan Coil,                                 !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:FourPipeFanCoil,
  Thermal Zone 7 Fan Coil,                                 !- Name
  FCU Zone 7 Availability,                                 !- Availability Schedule Name
  MultiSpeedFan,                                           !- Capacity Control Method
  autosize,                                                !- Maximum Supply Air Flow Rate {m3/s}
  0.33,                                                    !- Low Speed Supply Air Flow Ratio
  0.67,                                                    !- Medium Speed Supply Air Flow Ratio
  autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                                        !- Outdoor Air Schedule Name
  Thermal Zone 7 Fan Coil Return,                          !- Air Inlet Node Name
  Thermal Zone 7 Supply Inlet,                             !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone 7 OA Mixing Box,                            !- Outdoor Air Mixer Name
  Fan:SystemModel,                                         !- Supply Air Fan Object Type
  Thermal Zone 7 Supply Fan,                               !- Fan Name
  Coil:Cooling:Water,                                      !- Cooling Coil Object Type
  Thermal Zone 7 Cooling Coil,                             !- Cooling Coil Name
  autosize,                                                !- Maximum Cold Water Flow Rate {m3/s}
  0,                                                       !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                                                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,                                      !- Heating Coil Object Type
  Thermal Zone 7 Heating Coil,                             !- Heating Coil Name
  autosize,                                                !- Maximum Hot Water Flow Rate {m3/s}
  0,                                                       !- Minimum Hot Water Flow Rate{m3/s}
  0.001;                                                   !- Heating Convergence Tolerance

Fan:SystemModel,
  Thermal Zone 7 Supply Fan,                               !- Name
  FCU Zone 7 Availability,                                 !- Availability Schedule Name
  Thermal Zone 7 Mixed Air Outlet,                         !- Air Inlet Node Name
  Thermal Zone 7 Supply Fan Outlet,                        !- Air Outlet Node Name
  autosize,                                                !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                                                !- Speed Control Method
  0.0,                                                     !- Electric Power Minimum Flow Rate Fraction
  75.0,                                                    !- Design Pressure Rise {Pa}
  0.90,                                                    !- Motor Efficiency
  1.0,                                                     !- Motor in Airstream Fraction
  autosize,                                                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,                              !- Design Power Sizing Method
  ,                                                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                                                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.60,                                                    !- Fan Total Efficiency
  Thermal Zone 7 Fan Power Curve,                          !- Electric Power Function of Flow Fraction Curve Name
  ,                                                        !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                                        !- Night Ventilation Mode Flow Fraction
  ,                                                        !- Motor Loss Zone Name
  ,                                                        !- Motor Loss Radiative Fraction
  General,                                                 !- End-Use Subcategory
  3,                                                       !- Number of Speeds
  0.33,                                                    !- Speed 1 Flow Fraction
  ,                                                        !- Speed 1 Electric Power Fraction
  0.66,                                                    !- Speed 2 Flow Fraction
  ,                                                        !- Speed 2 Electric Power Fraction
  1.0,                                                     !- Speed 3 Flow Fraction
  1.0;                                                     !- Speed 3 Electric Power Fraction

Curve:Cubic,
  Thermal Zone 7 Fan Power Curve,                          !- Name
  0.0015302446,                                            !- Coefficient1 Constant
  0.0052080574,                                            !- Coefficient2 x
  1.1086242,                                               !- Coefficient3 x**2
  -0.11635563,                                             !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Mixer,
  Thermal Zone 7 OA Mixing Box,                            !- Name
  Thermal Zone 7 Mixed Air Outlet,                         !- Mixed Air Node Name
  Thermal Zone 7 Outside Air Inlet,                        !- Outside Air Stream Node Name
  Thermal Zone 7 Relief Air Outlet,                        !- Relief Air Stream Node Name
  Thermal Zone 7 Fan Coil Return;                          !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Thermal Zone 7 Outside Air Inlet;                        !- Node or NodeList Name 1

Coil:Cooling:Water,
  Thermal Zone 7 Cooling Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Design Water Flow Rate {m3/s}
  autosize,                                                !- Design Air Flow Rate {m3/s}
  autosize,                                                !- Design Inlet Water Temperature {C}
  autosize,                                                !- Design Inlet Air Temperature {C}
  autosize,                                                !- Design Outlet Air Temperature {C}
  autosize,                                                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  autosize,                                                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  Thermal Zone 7 Cooling Coil ChW Inlet,                   !- Water Inlet Node Name
  Thermal Zone 7 Cooling Coil ChW Outlet,                  !- Water Outlet Node Name
  Thermal Zone 7 Supply Fan Outlet,                        !- Air Inlet Node Name
  Thermal Zone 7 Cooling Coil Outlet,                      !- Air Outlet Node Name
  DetailedAnalysis,                                        !- Type of Analysis
  CrossFlow;                                               !- Heat Exchanger Configuration

Branch,
  Thermal Zone 7 Cooling Coil ChW Branch,                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,                                      !- Cooling Coil Object Type
  Thermal Zone 7 Cooling Coil,                             !- Component Name
  Thermal Zone 7 Cooling Coil ChW Inlet,                   !- Component Inlet Node Name
  Thermal Zone 7 Cooling Coil ChW Outlet;                  !- Component Outlet Node Name

Coil:Heating:Water,
  Thermal Zone 7 Heating Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- U-Factor Times Area Value {W/K}
  autosize,                                                !- Maximum Water Flow Rate {m3/s}
  Thermal Zone 7 Heating Coil HW Inlet,                    !- Water Inlet Node Name
  Thermal Zone 7 Heating Coil HW Outlet,                   !- Water Outlet Node Name
  Thermal Zone 7 Cooling Coil Outlet,                      !- Air Inlet Node Name
  Thermal Zone 7 Supply Inlet,                             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,                  !- Performance Input Method
  autosize,                                                !- Rated Capacity
  82.2,                                                    !- Rated Inlet Water Temperature
  16.6,                                                    !- Rated Inlet Air Temperature
  71.1,                                                    !- Rated Outlet Water Temperature
  32.2,                                                    !- Rated Outlet Air Temperature
  0.5;                                                     !- Rated Ratio for Air and Water Convection

Branch,
  Thermal Zone 7 Heating Coil HW Branch,                   !- Name
  ,                                                        !- Pressure Drop Curve Name
  Coil:Heating:Water,                                      !- Component Object Type
  Thermal Zone 7 Heating Coil,                             !- Component Name
  Thermal Zone 7 Heating Coil HW Inlet,                    !- Component Inlet Node Name
  Thermal Zone 7 Heating Coil HW Outlet;                   !- Component Outlet Node Name

Boiler:HotWater,
  FCU Electric Hot Water Boiler,                           !- Name
  Electricity,                                             !- Fuel Type
  Autosize,                                                !- Nominal Capacity {W}
  0.98,                                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                                           !- Efficiency Curve Temperature Evaluation Variable
  FCU Electric Hot Water Boiler Efficiency Curve,          !- Normalized Boiler Efficiency Curve Name
  autosize,                                                !- Max Design Boiler Water Flow Rate {m3/s}
  0.0,                                                     !- Minimum Part Load Ratio
  1.0,                                                     !- Maximum Part Load Ratio
  0.8,                                                     !- Optimum Part Load Ratio
  FCU Electric Hot Water Boiler HW Inlet,                  !- Water Inlet Node Name
  FCU Electric Hot Water Boiler HW Outlet,                 !- Water Outlet Node Name
  90.0,                                                    !- Temp Upper Limit Water Outlet {C}
  LeavingSetpointModulated,                                !- Boiler Flow Mode
  0,                                                       !- On Cycle Parasitic Electric Load {W}
  1.0;                                                     !- Sizing Factor

Curve:Quadratic,
  FCU Electric Hot Water Boiler Efficiency Curve,          !- Name
  0.97,                                                    !- Coefficient1 Constant
  0.0633,                                                  !- Coefficient2 x
  -0.0333,                                                 !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Branch,
  FCU Electric Hot Water Boiler HW Branch,                 !- Name
  ,                                                        !- Pressure Drop Curve Name
  Boiler:HotWater,                                         !- Component Object Type
  FCU Electric Hot Water Boiler,                           !- Component Name
  FCU Electric Hot Water Boiler HW Inlet,                  !- Component Inlet Node Name
  FCU Electric Hot Water Boiler HW Outlet;                 !- Component Outlet Node Name

Chiller:Electric:EIR,
  FCU Air-Cooled Chiller,                                  !- Name
  Autosize,                                                !- Reference Capacity {W}
  3.20,                                                    !- Reference COP {W/W}
  6.67,                                                    !- Reference Leaving Chilled Water Temperature {C}
  29.4,                                                    !- Reference Entering Condenser Fluid Temperature {C}
  autosize,                                                !- Reference Evaporator Volumetric Water Flow Rate {m3/s}
  autosize,                                                !- Reference Condenser Volumetric Water Flow Rate {m3/s}
  FCU Air-Cooled Chiller ScrewCapFT,                       !- Cooling Capacity Function of Temperature Curve Name
  FCU Air-Cooled Chiller ScrewEIRFT,                       !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  FCU Air-Cooled Chiller ScrewEIRFPLR,                     !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.10,                                                    !- Minimum Part Load Ratio
  1.00,                                                    !- Maximum Part Load Ratio
  0.80,                                                    !- Optimum Part Load Ratio
  0.20,                                                    !- Minimum Unloading Ratio
  FCU Air-Cooled Chiller ChW Inlet,                        !- Chilled Water Inlet Node Name
  FCU Air-Cooled Chiller ChW Outlet,                       !- Chilled Water Outlet Node Name
  FCU Air-Cooled Chiller Cnd Inlet,                        !- Condenser Inlet Node Name
  FCU Air-Cooled Chiller Cnd Outlet,                       !- Condenser Outlet Node Name
  AirCooled,                                               !- Condenser Type
  0.035,                                                   !- Condenser Fan Power Ratio {W/W}
  1,                                                       !- Compressor Motor Efficiency
  4.0,                                                     !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,                                !- Chiller Flow Mode
  0,                                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                                        !- Heat Recovery Inlet Node Name
  ,                                                        !- Heat Recovery Outlet Node Name
  1.0;                                                     !- Sizing Factor

Branch,
  FCU Air-Cooled Chiller ChW Branch,                       !- Name
  ,                                                        !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                                    !- Component Object Type
  FCU Air-Cooled Chiller,                                  !- Component Name
  FCU Air-Cooled Chiller ChW Inlet,                        !- Component Inlet Node Name
  FCU Air-Cooled Chiller ChW Outlet;                       !- Component Outlet Node Name

Curve:Biquadratic,
! Cooling Capacity Function of Temperature Curve for air cooled screw chillers
! Based on COMNET 2010 Table 87.
  FCU Air-Cooled Chiller ScrewCapFT,                       !- Name
  0.98652509,                                              !- Coefficient1 Constant
  0.04950184,                                              !- Coefficient2 x
  -0.00029824,                                             !- Coefficient3 x**2
  -0.00368714,                                             !- Coefficient4 y
  -0.00004455,                                             !- Coefficient5 y**2
  -0.00050103,                                             !- Coefficient6 x*y
  5,                                                       !- Minimum Value of x
  10,                                                      !- Maximum Value of x
  24,                                                      !- Minimum Value of y
  35;                                                      !- Maximum Value of y

Curve:Biquadratic,
! Energy Input to Cooling Output Ratio Function of Temperature Curve air cooled screw chillers
! Based on COMNET 2010 Table 90.
  FCU Air-Cooled Chiller ScrewEIRFT,                       !- Name
  0.57063012,                                              !- Coefficient1 Constant
  0.01195520,                                              !- Coefficient2 x
  -0.00052187,                                             !- Coefficient3 x**2
  -0.00003406,                                             !- Coefficient4 y
  0.00042091,                                              !- Coefficient5 y**2
  -0.00060539,                                             !- Coefficient6 x*y
  5,                                                       !- Minimum Value of x
  10,                                                      !- Maximum Value of x
  24,                                                      !- Minimum Value of y
  35;                                                      !- Maximum Value of y

Curve:Quadratic,
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve for air cooled screw chiller
! Based on COMNET 2010 Table 92.
  FCU Air-Cooled Chiller ScrewEIRFPLR,                     !- Name
  0.03648722,                                              !- Coefficient1 Constant
  0.73474298,                                              !- Coefficient2 x
  0.21994748,                                              !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  FCU Air-Cooled Chiller Cnd Inlet,                        !- Name
  -1;                                                      !- Height Above Ground

Sizing:Plant,
  FCU Hot Water Loop Hot Water Loop,                       !- Plant or Condenser Loop Name
  Heating,                                                 !- Loop Type
  45.0,                                                    !- Design loop exit temperature {C}
  10.0;                                                    !- Design loop delta T {deltaC}

PlantLoop,
  FCU Hot Water Loop Hot Water Loop,                       !- Name
  Water,                                                   !- Fluid Type
  ,                                                        !- User Defined Fluid Type
  FCU Hot Water Loop Operation,                            !- PlantEquipmentOperationSchemes Name
  FCU Hot Water Loop HW Supply Outlet,                     !- Loop Temperature Setpoint Node Name
  100,                                                     !- Maximum Loop Temperature {C}
  10,                                                      !- Minimum Loop Temperature {C}
  autosize,                                                !- Maximum Loop Volumetric Flow Rate {m3/s}
  0,                                                       !- Minimum Loop Volumetric Flow Rate {m3/s}
  autosize,                                                !- volume of the plant loop {m3}
  FCU Hot Water Loop HW Supply Inlet,                      !- Plant Side Inlet Node Name
  FCU Hot Water Loop HW Supply Outlet,                     !- Plant Side Outlet Node Name
  FCU Hot Water Loop HW Supply Side Branches,              !- Plant Side Branch List Name
  FCU Hot Water Loop HW Supply Side Connectors,            !- Plant Side Connector List Name
  FCU Hot Water Loop HW Demand Inlet,                      !- Demand Side Inlet Node Name
  FCU Hot Water Loop HW Demand Outlet,                     !- Demand Side Outlet Node Name
  FCU Hot Water Loop HW Demand Side Branches,              !- Demand Side Branch List Name
  FCU Hot Water Loop HW Demand Side Connectors,            !- Demand Side Connector List Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ,                                                        !- AvailabilityManagerAssignmentList
  SingleSetpoint;                                          !- Plant Loop Demand Calculation Scheme

PlantEquipmentOperationSchemes,
  FCU Hot Water Loop Operation,                            !- Name
  PlantEquipmentOperation:HeatingLoad,                     !- Control Scheme Object Type
  FCU Hot Water Loop Operation All Hours,                  !- Control Scheme Name
  HVACTemplate-Always 1;                                   !- Control Scheme Schedule Name

ScheduleTypeLimits,
  HVACTemplate Any Number;                                 !- Name

Schedule:Compact,
  HVACTemplate-Always 1,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  1;                                                       !- Field 4

PlantEquipmentOperation:HeatingLoad,
  FCU Hot Water Loop Operation All Hours,                  !- Name
  0,                                                       !- Load Range Lower Limit 1 {W}
  1000000000000000,                                        !- Load Range Upper Limit 1 {W}
  FCU Hot Water Loop All Equipment;                        !- Priority Control 1 Equipment List Name

PlantEquipmentList,
  FCU Hot Water Loop All Equipment,                        !- Name
  Boiler:HotWater,                                         !- Equipment Object Type
  FCU Electric Hot Water Boiler;                           !- Equipment Name

NodeList,
  FCU Hot Water Loop HW Supply Setpoint Nodes,             !- Name
  FCU Electric Hot Water Boiler HW Outlet,                 !- Node Name
  FCU Hot Water Loop HW Supply Outlet;                     !- Node Name

Schedule:Compact,
  HVACTemplate-Always 45.0,                                !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  45.0;                                                    !- Field 4

SetpointManager:Scheduled,
  FCU Hot Water Loop HW Temp Manager,                      !- Name
  Temperature,                                             !- Control Variable
  HVACTemplate-Always 45.0,                                !- Schedule Name
  FCU Hot Water Loop HW Supply Setpoint Nodes;             !- Setpoint Node or NodeList Name

BranchList,
  FCU Hot Water Loop HW Supply Side Branches,              !- Name
  FCU Hot Water Loop HW Supply Inlet Branch,               !- Name
  FCU Electric Hot Water Boiler HW Branch,                 !- Branch Name
  FCU Hot Water Loop HW Supply Bypass Branch,              !- Name
  FCU Hot Water Loop HW Supply Outlet Branch;              !- Name

ConnectorList,
  FCU Hot Water Loop HW Supply Side Connectors,            !- Name
  Connector:Splitter,                                      !- Connector Object Type
  FCU Hot Water Loop HW Supply Splitter,                   !- Connector Name
  Connector:Mixer,                                         !- Connector Object Type
  FCU Hot Water Loop HW Supply Mixer;                      !- Connector Name

Connector:Splitter,
  FCU Hot Water Loop HW Supply Splitter,                   !- Name
  FCU Hot Water Loop HW Supply Inlet Branch,               !- Inlet Branch Name
  FCU Electric Hot Water Boiler HW Branch,                 !- Outlet Branch Name
  FCU Hot Water Loop HW Supply Bypass Branch;              !- Outlet Branch Name

Connector:Mixer,
  FCU Hot Water Loop HW Supply Mixer,                      !- Name
  FCU Hot Water Loop HW Supply Outlet Branch,              !- Outlet Branch Name
  FCU Electric Hot Water Boiler HW Branch,                 !- Outlet Branch Name
  FCU Hot Water Loop HW Supply Bypass Branch;              !- Inlet Branch Name

Branch,
  FCU Hot Water Loop HW Supply Bypass Branch,              !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  FCU Hot Water Loop HW Supply Side Bypass Pipe,           !- Component Name
  FCU Hot Water Loop HW Supply Bypass Inlet,               !- Component Inlet Node Name
  FCU Hot Water Loop HW Supply Bypass Outlet;              !- Component Outlet Node Name

Pipe:Adiabatic,
  FCU Hot Water Loop HW Supply Side Bypass Pipe,           !- Name
  FCU Hot Water Loop HW Supply Bypass Inlet,               !- Inlet Node Name
  FCU Hot Water Loop HW Supply Bypass Outlet;              !- Outlet Node Name
! Pump part load coefficients based on simple parabola to represent a generic VSD drive.

Pump:VariableSpeed,
  FCU Hot Water Loop HW Supply Pump,                       !- Name
  FCU Hot Water Loop HW Supply Inlet,                      !- Inlet Node Name
  FCU Hot Water Loop HW Pump Outlet,                       !- Outlet Node Name
  autosize,                                                !- Rated Volumetric Flow Rate {m3/s}
  120000,                                                  !- Rated Pump Head {Pa}
  autosize,                                                !- Rated Power Consumption {W}
  0.9,                                                     !- Motor Efficiency
  0,                                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                                                     !- Coefficient 1 of the Part Load Performance Curve
  0.0,                                                     !- Coefficient 2 of the Part Load Performance Curve
  1.0,                                                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                                                     !- Coefficient 4 of the Part Load Performance Curve
  0,                                                       !- Min Flow Rate while operating in variable flow capacity {m3/s}
  Intermittent,                                            !- Pump Control Type
  ;                                                        !- Pump Flow Rate Schedule Name

Branch,
  FCU Hot Water Loop HW Supply Inlet Branch,               !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,                                      !- Component Object Type
  FCU Hot Water Loop HW Supply Pump,                       !- Component Name
  FCU Hot Water Loop HW Supply Inlet,                      !- Component Inlet Node Name
  FCU Hot Water Loop HW Pump Outlet;                       !- Component Outlet Node Name

Branch,
  FCU Hot Water Loop HW Supply Outlet Branch,              !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  FCU Hot Water Loop HW Supply Outlet Pipe,                !- Component Name
  FCU Hot Water Loop HW Supply Outlet Pipe Inlet,          !- Component Inlet Node Name
  FCU Hot Water Loop HW Supply Outlet;                     !- Component Outlet Node Name

Pipe:Adiabatic,
  FCU Hot Water Loop HW Supply Outlet Pipe,                !- Name
  FCU Hot Water Loop HW Supply Outlet Pipe Inlet,          !- Inlet Node Name
  FCU Hot Water Loop HW Supply Outlet;                     !- Outlet Node Name

BranchList,
  FCU Hot Water Loop HW Demand Side Branches,              !- Name
  FCU Hot Water Loop HW Demand Inlet Branch,               !- Name
  Thermal Zone 1 Heating Coil HW Branch,                   !- Name
  Thermal Zone 2 Heating Coil HW Branch,                   !- Name
  Thermal Zone 3 Heating Coil HW Branch,                   !- Name
  Thermal Zone 4 Heating Coil HW Branch,                   !- Name
  Thermal Zone 5 Heating Coil HW Branch,                   !- Name
  Thermal Zone 6 Heating Coil HW Branch,                   !- Name
  Thermal Zone 7 Heating Coil HW Branch,                   !- Name
  FCU Hot Water Loop HW Demand Bypass Branch,              !- Name
  FCU Hot Water Loop HW Demand Outlet Branch;              !- Name

ConnectorList,
  FCU Hot Water Loop HW Demand Side Connectors,            !- Name
  Connector:Splitter,                                      !- Connector Object Type
  FCU Hot Water Loop HW Demand Splitter,                   !- Connector Name
  Connector:Mixer,                                         !- Connector Object Type
  FCU Hot Water Loop HW Demand Mixer;                      !- Connector Name

Connector:Splitter,
  FCU Hot Water Loop HW Demand Splitter,                   !- Name
  FCU Hot Water Loop HW Demand Inlet Branch,               !- Inlet Branch Name
  FCU Hot Water Loop HW Demand Bypass Branch,              !- Outlet Branch Name
  Thermal Zone 1 Heating Coil HW Branch,                   !- Name
  Thermal Zone 2 Heating Coil HW Branch,                   !- Name
  Thermal Zone 3 Heating Coil HW Branch,                   !- Name
  Thermal Zone 4 Heating Coil HW Branch,                   !- Name
  Thermal Zone 5 Heating Coil HW Branch,                   !- Name
  Thermal Zone 6 Heating Coil HW Branch,                   !- Name
  Thermal Zone 7 Heating Coil HW Branch;                   !- Name

Connector:Mixer,
  FCU Hot Water Loop HW Demand Mixer,                      !- Name
  FCU Hot Water Loop HW Demand Outlet Branch,              !- Outlet Branch Name
  FCU Hot Water Loop HW Demand Bypass Branch,              !- Inlet Branch Name
  Thermal Zone 1 Heating Coil HW Branch,                   !- Name
  Thermal Zone 2 Heating Coil HW Branch,                   !- Name
  Thermal Zone 3 Heating Coil HW Branch,                   !- Name
  Thermal Zone 4 Heating Coil HW Branch,                   !- Name
  Thermal Zone 5 Heating Coil HW Branch,                   !- Name
  Thermal Zone 6 Heating Coil HW Branch,                   !- Name
  Thermal Zone 7 Heating Coil HW Branch;                   !- Name

Branch,
  FCU Hot Water Loop HW Demand Inlet Branch,               !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  FCU Hot Water Loop HW Demand Inlet Pipe,                 !- Component Name
  FCU Hot Water Loop HW Demand Inlet,                      !- Component Inlet Node Name
  FCU Hot Water Loop HW Demand Inlet Pipe Outlet;          !- Component Outlet Node Name

Pipe:Adiabatic,
  FCU Hot Water Loop HW Demand Inlet Pipe,                 !- Name
  FCU Hot Water Loop HW Demand Inlet,                      !- Inlet Node Name
  FCU Hot Water Loop HW Demand Inlet Pipe Outlet;          !- Outlet Node Name

Branch,
  FCU Hot Water Loop HW Demand Bypass Branch,              !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  FCU Hot Water Loop HW Demand Side Bypass Pipe,           !- Component Name
  FCU Hot Water Loop HW Demand Bypass Inlet,               !- Component Inlet Node Name
  FCU Hot Water Loop HW Demand Bypass Outlet;              !- Component Outlet Node Name

Pipe:Adiabatic,
  FCU Hot Water Loop HW Demand Side Bypass Pipe,           !- Name
  FCU Hot Water Loop HW Demand Bypass Inlet,               !- Inlet Node Name
  FCU Hot Water Loop HW Demand Bypass Outlet;              !- Outlet Node Name

Branch,
  FCU Hot Water Loop HW Demand Outlet Branch,              !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  FCU Hot Water Loop HW Demand Outlet Pipe,                !- Component Name
  FCU Hot Water Loop HW Demand Outlet Pipe Inlet,          !- Component Inlet Node Name
  FCU Hot Water Loop HW Demand Outlet;                     !- Component Outlet Node Name

Pipe:Adiabatic,
  FCU Hot Water Loop HW Demand Outlet Pipe,                !- Name
  FCU Hot Water Loop HW Demand Outlet Pipe Inlet,          !- Inlet Node Name
  FCU Hot Water Loop HW Demand Outlet;                     !- Outlet Node Name

Sizing:Plant,
  FCU Chilled Water Loop Chilled Water Loop,               !- Plant or Condenser Loop Name
  Cooling,                                                 !- Loop Type
  7.0,                                                     !- Design loop exit temperature {C}
  5.0;                                                     !- Design loop delta T {deltaC}

PlantLoop,
  FCU Chilled Water Loop Chilled Water Loop,               !- Name
  Water,                                                   !- Fluid Type
  ,                                                        !- User Defined Fluid Type
  FCU Chilled Water Loop Chiller Operation,                !- PlantEquipmentOperationSchemes Name
  FCU Chilled Water Loop ChW Supply Outlet,                !- Loop Temperature Setpoint Node Name
  98,                                                      !- Maximum Loop Temperature {C}
  1,                                                       !- Minimum Loop Temperature {C}
  autosize,                                                !- Maximum Loop Volumetric Flow Rate {m3/s}
  0,                                                       !- Minimum Loop Volumetric Flow Rate {m3/s}
  autosize,                                                !- volume of the plant loop {m3}
  FCU Chilled Water Loop ChW Supply Inlet,                 !- Plant Side Inlet Node Name
  FCU Chilled Water Loop ChW Supply Outlet,                !- Plant Side Outlet Node Name
  FCU Chilled Water Loop ChW Supply Side Branches,         !- Plant Side Branch List Name
  FCU Chilled Water Loop ChW Supply Side Connectors,       !- Plant Side Connector List Name
  FCU Chilled Water Loop ChW Demand Inlet,                 !- Demand Side Inlet Node Name
  FCU Chilled Water Loop ChW Demand Outlet,                !- Demand Side Outlet Node Name
  FCU Chilled Water Loop ChW Demand Side Branches,         !- Demand Side Branch List Name
  FCU Chilled Water Loop ChW Demand Side Connectors,       !- Demand Side Connector List Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ,                                                        !- AvailabilityManagerAssignmentList
  SingleSetpoint,                                          !- Plant Loop Demand Calculation Scheme
  None;                                                    !- Common Pipe Simulation

PlantEquipmentOperationSchemes,
  FCU Chilled Water Loop Chiller Operation,                !- Name
  PlantEquipmentOperation:CoolingLoad,                     !- Control Scheme Object Type
  FCU Chilled Water Loop Chiller Operation All Hours,      !- Control Scheme Name
  HVACTemplate-Always 1;                                   !- Control Scheme Schedule Name

PlantEquipmentOperation:CoolingLoad,
  FCU Chilled Water Loop Chiller Operation All Hours,      !- Name
  0,                                                       !- Load Range Lower Limit 1 {W}
  1000000000000000,                                        !- Load Range Upper Limit 1 {W}
  FCU Chilled Water Loop All Chillers;                     !- Priority Control 1 Equipment List Name

PlantEquipmentList,
  FCU Chilled Water Loop All Chillers,                     !- Name
  Chiller:Electric:EIR,                                    !- Equipment Object Type
  FCU Air-Cooled Chiller;                                  !- Equipment Name

NodeList,
  FCU Chilled Water Loop ChW Supply Setpoint Nodes,        !- Name
  FCU Air-Cooled Chiller ChW Outlet,                       !- Node Name
  FCU Chilled Water Loop ChW Supply Outlet;                !- Node Name

Schedule:Compact,
  HVACTemplate-Always 7.0,                                 !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  7.0;                                                     !- Field 4

SetpointManager:Scheduled,
  FCU Chilled Water Loop ChW Temp Manager,                 !- Name
  Temperature,                                             !- Control Variable
  HVACTemplate-Always 7.0,                                 !- Schedule Name
  FCU Chilled Water Loop ChW Supply Setpoint Nodes;        !- Setpoint Node or NodeList Name

BranchList,
  FCU Chilled Water Loop ChW Supply Side Branches,         !- Name
  FCU Chilled Water Loop ChW Supply Inlet Branch,          !- Name
  FCU Air-Cooled Chiller ChW Branch,                       !- Name
  FCU Chilled Water Loop ChW Supply Bypass Branch,         !- Name
  FCU Chilled Water Loop ChW Supply Outlet Branch;         !- Name

ConnectorList,
  FCU Chilled Water Loop ChW Supply Side Connectors,       !- Name
  Connector:Splitter,                                      !- Connector Object Type
  FCU Chilled Water Loop ChW Supply Splitter,              !- Connector Name
  Connector:Mixer,                                         !- Connector Object Type
  FCU Chilled Water Loop ChW Supply Mixer;                 !- Connector Name

Connector:Splitter,
  FCU Chilled Water Loop ChW Supply Splitter,              !- Name
  FCU Chilled Water Loop ChW Supply Inlet Branch,          !- Inlet Branch Name
  FCU Chilled Water Loop ChW Supply Bypass Branch,         !- Outlet Branch Name
  FCU Air-Cooled Chiller ChW Branch;                       !- Outlet Branch Name

Connector:Mixer,
  FCU Chilled Water Loop ChW Supply Mixer,                 !- Name
  FCU Chilled Water Loop ChW Supply Outlet Branch,         !- Outlet Branch Name
  FCU Chilled Water Loop ChW Supply Bypass Branch,         !- Inlet Branch Name
  FCU Air-Cooled Chiller ChW Branch;                       !- Inlet Branch Name

Branch,
  FCU Chilled Water Loop ChW Supply Bypass Branch,         !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  FCU Chilled Water Loop ChW Supply Side Bypass Pipe,      !- Component Name
  FCU Chilled Water Loop ChW Supply Bypass Inlet,          !- Component Inlet Node Name
  FCU Chilled Water Loop ChW Supply Bypass Outlet;         !- Component Outlet Node Name

Pipe:Adiabatic,
  FCU Chilled Water Loop ChW Supply Side Bypass Pipe,      !- Name
  FCU Chilled Water Loop ChW Supply Bypass Inlet,          !- Inlet Node Name
  FCU Chilled Water Loop ChW Supply Bypass Outlet;         !- Outlet Node Name
! Pump part load coefficients based on simple parabola to represent a generic VSD drive.

Pump:VariableSpeed,
  FCU Chilled Water Loop ChW Supply Pump,                  !- Name
  FCU Chilled Water Loop ChW Supply Inlet,                 !- Inlet Node Name
  FCU Chilled Water Loop ChW Pump Outlet,                  !- Outlet Node Name
  autosize,                                                !- Rated Volumetric Flow Rate {m3/s}
  120000,                                                  !- Rated Pump Head {Pa}
  autosize,                                                !- Rated Power Consumption {W}
  0.9,                                                     !- Motor Efficiency
  0,                                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                                                     !- Coefficient 1 of the Part Load Performance Curve
  0.0,                                                     !- Coefficient 2 of the Part Load Performance Curve
  1.0,                                                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                                                     !- Coefficient 4 of the Part Load Performance Curve
  0,                                                       !- Min Flow Rate while operating in variable flow capacity {m3/s}
  Intermittent,                                            !- Pump Control Type
  ;                                                        !- Pump Flow Rate Schedule Name

Branch,
  FCU Chilled Water Loop ChW Supply Inlet Branch,          !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,                                      !- Component Object Type
  FCU Chilled Water Loop ChW Supply Pump,                  !- Component Name
  FCU Chilled Water Loop ChW Supply Inlet,                 !- Component Inlet Node Name
  FCU Chilled Water Loop ChW Pump Outlet;                  !- Component Outlet Node Name

Branch,
  FCU Chilled Water Loop ChW Supply Outlet Branch,         !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  FCU Chilled Water Loop ChW Supply Outlet Pipe,           !- Component Name
  FCU Chilled Water Loop ChW Supply Outlet Pipe Inlet,     !- Component Inlet Node Name
  FCU Chilled Water Loop ChW Supply Outlet;                !- Component Outlet Node Name

Pipe:Adiabatic,
  FCU Chilled Water Loop ChW Supply Outlet Pipe,           !- Name
  FCU Chilled Water Loop ChW Supply Outlet Pipe Inlet,     !- Inlet Node Name
  FCU Chilled Water Loop ChW Supply Outlet;                !- Outlet Node Name

BranchList,
  FCU Chilled Water Loop ChW Demand Side Branches,         !- Name
  FCU Chilled Water Loop ChW Demand Inlet Branch,          !- Name
  Thermal Zone 1 Cooling Coil ChW Branch,                  !- Name
  Thermal Zone 2 Cooling Coil ChW Branch,                  !- Name
  Thermal Zone 3 Cooling Coil ChW Branch,                  !- Name
  Thermal Zone 4 Cooling Coil ChW Branch,                  !- Name
  Thermal Zone 5 Cooling Coil ChW Branch,                  !- Name
  Thermal Zone 6 Cooling Coil ChW Branch,                  !- Name
  Thermal Zone 7 Cooling Coil ChW Branch,                  !- Name
  FCU Chilled Water Loop ChW Demand Bypass Branch,         !- Name
  FCU Chilled Water Loop ChW Demand Outlet Branch;         !- Name

ConnectorList,
  FCU Chilled Water Loop ChW Demand Side Connectors,       !- Name
  Connector:Splitter,                                      !- Connector Object Type
  FCU Chilled Water Loop ChW Demand Splitter,              !- Connector Name
  Connector:Mixer,                                         !- Connector Object Type
  FCU Chilled Water Loop ChW Demand Mixer;                 !- Connector Name

Connector:Splitter,
  FCU Chilled Water Loop ChW Demand Splitter,              !- Name
  FCU Chilled Water Loop ChW Demand Inlet Branch,          !- Inlet Branch Name
  FCU Chilled Water Loop ChW Demand Bypass Branch,         !- Outlet Branch Name
  Thermal Zone 1 Cooling Coil ChW Branch,                  !- Outlet Branch Name
  Thermal Zone 2 Cooling Coil ChW Branch,                  !- Outlet Branch Name
  Thermal Zone 3 Cooling Coil ChW Branch,                  !- Outlet Branch Name
  Thermal Zone 4 Cooling Coil ChW Branch,                  !- Outlet Branch Name
  Thermal Zone 5 Cooling Coil ChW Branch,                  !- Outlet Branch Name
  Thermal Zone 6 Cooling Coil ChW Branch,                  !- Outlet Branch Name
  Thermal Zone 7 Cooling Coil ChW Branch;                  !- Outlet Branch Name

Connector:Mixer,
  FCU Chilled Water Loop ChW Demand Mixer,                 !- Name
  FCU Chilled Water Loop ChW Demand Outlet Branch,         !- Outlet Branch Name
  FCU Chilled Water Loop ChW Demand Bypass Branch,         !- Inlet Branch Name
  Thermal Zone 1 Cooling Coil ChW Branch,                  !- Inlet Branch Name
  Thermal Zone 2 Cooling Coil ChW Branch,                  !- Inlet Branch Name
  Thermal Zone 3 Cooling Coil ChW Branch,                  !- Inlet Branch Name
  Thermal Zone 4 Cooling Coil ChW Branch,                  !- Inlet Branch Name
  Thermal Zone 5 Cooling Coil ChW Branch,                  !- Inlet Branch Name
  Thermal Zone 6 Cooling Coil ChW Branch,                  !- Inlet Branch Name
  Thermal Zone 7 Cooling Coil ChW Branch;                  !- Inlet Branch Name

Branch,
  FCU Chilled Water Loop ChW Demand Inlet Branch,          !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  FCU Chilled Water Loop ChW Demand Inlet Pipe,            !- Component Name
  FCU Chilled Water Loop ChW Demand Inlet,                 !- Component Inlet Node Name
  FCU Chilled Water Loop ChW Demand Inlet Pipe Outlet;     !- Component Outlet Node Name

Pipe:Adiabatic,
  FCU Chilled Water Loop ChW Demand Inlet Pipe,            !- Name
  FCU Chilled Water Loop ChW Demand Inlet,                 !- Inlet Node Name
  FCU Chilled Water Loop ChW Demand Inlet Pipe Outlet;     !- Outlet Node Name

Branch,
  FCU Chilled Water Loop ChW Demand Bypass Branch,         !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  FCU Chilled Water Loop ChW Demand Side Bypass Pipe,      !- Component Name
  FCU Chilled Water Loop ChW Demand Bypass Inlet,          !- Component Inlet Node Name
  FCU Chilled Water Loop ChW Demand Bypass Outlet;         !- Component Outlet Node Name

Pipe:Adiabatic,
  FCU Chilled Water Loop ChW Demand Side Bypass Pipe,      !- Name
  FCU Chilled Water Loop ChW Demand Bypass Inlet,          !- Inlet Node Name
  FCU Chilled Water Loop ChW Demand Bypass Outlet;         !- Outlet Node Name

Branch,
  FCU Chilled Water Loop ChW Demand Outlet Branch,         !- Name
  ,                                                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,                                          !- Component Object Type
  FCU Chilled Water Loop ChW Demand Outlet Pipe,           !- Component Name
  FCU Chilled Water Loop ChW Demand Outlet Pipe Inlet,     !- Component Inlet Node Name
  FCU Chilled Water Loop ChW Demand Outlet;                !- Component Outlet Node Name

Pipe:Adiabatic,
  FCU Chilled Water Loop ChW Demand Outlet Pipe,           !- Name
  FCU Chilled Water Loop ChW Demand Outlet Pipe Inlet,     !- Inlet Node Name
  FCU Chilled Water Loop ChW Demand Outlet;                !- Outlet Node Name

Output:PreprocessorMessage,
  ExpandObjects,                                           !- Preprocessor Name
  Warning,                                                 !- Error Severity
  Cannot find Energy+.idd as specified in Energy+.ini.;    !- message line

Output:PreprocessorMessage,
  ExpandObjects,                                           !- Preprocessor Name
  Warning,                                                 !- Error Severity
  Since the Energy+.IDD file cannot be read no range or choice checking was,  !- message line
  performed.;                                              !- message line

Construction:AirBoundary,
  OpenPlan Virtual Air Boundary,            !- Name
  SimpleMixing,                           !- Air Exchange Method
  0.500,                  !- Simple Mixing Air Changes per Hour {1/hr}
  Always On Discrete;                     !- Simple Mixing Schedule Name

! ---------------------------------------------------------------------------
! Closed-loop API diagnostics and reporting added by prepare_fcu...v2.py
! ---------------------------------------------------------------------------
Output:EnergyManagementSystem,
  Verbose,                                !- Actuator Availability Dictionary Reporting
  Verbose,                                !- Internal Variable Availability Dictionary Reporting
  ErrorsOnly;                             !- EMS Runtime Language Debug Output Level

Output:Variable,
  *,
  Zone Mean Air Temperature,
  Timestep;

Output:Variable,
  *,
  Zone Air Relative Humidity,
  Timestep;

Output:Variable,
  *,
  Zone Thermostat Heating Setpoint Temperature,
  Timestep;

Output:Variable,
  *,
  Zone Thermostat Cooling Setpoint Temperature,
  Timestep;

Output:Variable,
  *,
  Fan Electricity Rate,
  Timestep;

Output:Variable,
  *,
  Fan Air Mass Flow Rate,
  Timestep;

Output:Meter,
  Cooling:Electricity,
  Timestep;

Output:Meter,
  Heating:Electricity,
  Timestep;

Output:Meter,
  Fans:Electricity,
  Timestep;

Output:Meter,
  Pumps:Electricity,
  Timestep;

Output:Meter,
  Electricity:HVAC,
  Timestep;

ScheduleTypeLimits,
  FCU RH Percent,                    !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

Schedule:Constant,
  FCU Latent Sizing Dehumidification RH, !- Name
  FCU RH Percent,                    !- Schedule Type Limits Name
  60.0;                              !- Hourly Value

Schedule:Constant,
  FCU Latent Sizing Humidification RH,       !- Name
  FCU RH Percent,                    !- Schedule Type Limits Name
  30.0;                              !- Hourly Value

! Latent-aware FCU diagnostics added by prepare_fcu_latent_models_v3_1.py
Output:Variable,
  *,
  Zone Air Humidity Ratio,
  Timestep;

Output:Variable,
  *,
  Zone Air System Sensible Cooling Rate,
  Timestep;

Output:Variable,
  *,
  Zone Air System Sensible Cooling Energy,
  Timestep;

Output:Variable,
  *,
  Zone Air System Latent Cooling Rate,
  Timestep;

Output:Variable,
  *,
  Zone Air System Latent Cooling Energy,
  Timestep;

Output:Variable,
  *,
  Zone Air System Sensible Heat Ratio,
  Timestep;

Output:Variable,
  *,
  Cooling Coil Total Cooling Rate,
  Timestep;

Output:Variable,
  *,
  Cooling Coil Total Cooling Energy,
  Timestep;

Output:Variable,
  *,
  Cooling Coil Sensible Cooling Rate,
  Timestep;

Output:Variable,
  *,
  Cooling Coil Sensible Cooling Energy,
  Timestep;

Output:Variable,
  *,
  Cooling Coil Latent Cooling Rate,
  Timestep;

Output:Variable,
  *,
  Cooling Coil Latent Cooling Energy,
  Timestep;

Output:Variable,
  *,
  Cooling Coil Air Inlet Temperature,
  Timestep;

Output:Variable,
  *,
  Cooling Coil Air Outlet Temperature,
  Timestep;

Output:Variable,
  *,
  Cooling Coil Air Inlet Humidity Ratio,
  Timestep;

Output:Variable,
  *,
  Cooling Coil Air Outlet Humidity Ratio,
  Timestep;

Output:Variable,
  *,
  Chiller Part Load Ratio,
  Timestep;

Output:Variable,
  *,
  Chiller COP,
  Timestep;

Output:Variable,
  *,
  Pump Electricity Rate,
  Timestep;

Output:Variable,
  *,
  Pump Mass Flow Rate,
  Timestep;

Output:Variable,
  *,
  Site Outdoor Air Drybulb Temperature,
  Timestep;

Output:Variable,
  *,
  Site Outdoor Air Relative Humidity,
  Timestep;

Output:Variable,
  *,
  Site Outdoor Air Dewpoint Temperature,
  Timestep;

Output:Variable,
  *,
  Site Outdoor Air Humidity Ratio,
  Timestep;

Output:Variable,
  *,
  Zone Mean Radiant Temperature,
  Timestep;

!- ================================================================
!- Experimental occupancy internal gains
!- The six research-zone People objects are actuated by the Python API
!- using measured 5-minute occupant counts. Zone 3 remains conventional.
!- ================================================================

Schedule:Constant,
  Experimental Occupancy Enable,         !- Name
  OnOff,                                 !- Schedule Type Limits Name
  1;                                     !- Hourly Value


People,
  Experimental People Room 1,                       !- Name
  Thermal Zone 1,                                !- Zone or ZoneList or Space or SpaceList Name
  Experimental Occupancy Enable,         !- Number of People Schedule Name
  People,                                !- Number of People Calculation Method
  8,                     !- Number of People
  ,                                      !- People per Floor Area {person/m2}
  ,                                      !- Floor Area per Person {m2/person}
  0.3,                                   !- Fraction Radiant
  ,                                      !- Sensible Heat Fraction
  Office Activity;                       !- Activity Level Schedule Name


People,
  Experimental People Room 2,                       !- Name
  Thermal Zone 2,                                !- Zone or ZoneList or Space or SpaceList Name
  Experimental Occupancy Enable,         !- Number of People Schedule Name
  People,                                !- Number of People Calculation Method
  4,                     !- Number of People
  ,                                      !- People per Floor Area {person/m2}
  ,                                      !- Floor Area per Person {m2/person}
  0.3,                                   !- Fraction Radiant
  ,                                      !- Sensible Heat Fraction
  Office Activity;                       !- Activity Level Schedule Name


People,
  Experimental People Room 4,                       !- Name
  Thermal Zone 4,                                !- Zone or ZoneList or Space or SpaceList Name
  Experimental Occupancy Enable,         !- Number of People Schedule Name
  People,                                !- Number of People Calculation Method
  8,                     !- Number of People
  ,                                      !- People per Floor Area {person/m2}
  ,                                      !- Floor Area per Person {m2/person}
  0.3,                                   !- Fraction Radiant
  ,                                      !- Sensible Heat Fraction
  Office Activity;                       !- Activity Level Schedule Name


People,
  Experimental People Room 5,                       !- Name
  Thermal Zone 5,                                !- Zone or ZoneList or Space or SpaceList Name
  Experimental Occupancy Enable,         !- Number of People Schedule Name
  People,                                !- Number of People Calculation Method
  4,                     !- Number of People
  ,                                      !- People per Floor Area {person/m2}
  ,                                      !- Floor Area per Person {m2/person}
  0.3,                                   !- Fraction Radiant
  ,                                      !- Sensible Heat Fraction
  Office Activity;                       !- Activity Level Schedule Name


People,
  Experimental People Room 6,                       !- Name
  Thermal Zone 6,                                !- Zone or ZoneList or Space or SpaceList Name
  Experimental Occupancy Enable,         !- Number of People Schedule Name
  People,                                !- Number of People Calculation Method
  7,                     !- Number of People
  ,                                      !- People per Floor Area {person/m2}
  ,                                      !- Floor Area per Person {m2/person}
  0.3,                                   !- Fraction Radiant
  ,                                      !- Sensible Heat Fraction
  Office Activity;                       !- Activity Level Schedule Name


People,
  Experimental People Room 7,                       !- Name
  Thermal Zone 7,                                !- Zone or ZoneList or Space or SpaceList Name
  Experimental Occupancy Enable,         !- Number of People Schedule Name
  People,                                !- Number of People Calculation Method
  7,                     !- Number of People
  ,                                      !- People per Floor Area {person/m2}
  ,                                      !- Floor Area per Person {m2/person}
  0.3,                                   !- Fraction Radiant
  ,                                      !- Sensible Heat Fraction
  Office Activity;                       !- Activity Level Schedule Name


People,
  Reference Standard People Zone 3,      !- Name
  Thermal Zone 3,                        !- Zone or ZoneList or Space or SpaceList Name
  Office Work Occ,                       !- Number of People Schedule Name
  People/Area,                           !- Number of People Calculation Method
  ,                                      !- Number of People
  0.0511285744793712,                    !- People per Floor Area {person/m2}
  ,                                      !- Floor Area per Person {m2/person}
  0.3,                                   !- Fraction Radiant
  ,                                      !- Sensible Heat Fraction
  Office Activity;                       !- Activity Level Schedule Name


Output:Variable,
  *,                                      !- Key Value
  Zone People Occupant Count,             !- Variable Name
  Timestep;                               !- Reporting Frequency
